<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>EN 16798 Cooling System Implementation Audit</title>
  <style>
    :root {
      color-scheme: light;
      --ink: #1f2933;
      --muted: #5f6b77;
      --line: #d7dde5;
      --soft: #f4f7fb;
      --soft-blue: #edf7fc;
      --blue: #0f609b;
      --green: #1f7a4d;
      --amber: #956000;
      --code-bg: #eef2f7;
    }
    * { box-sizing: border-box; }
    body {
      margin: 0;
      color: var(--ink);
      background: #fff;
      font: 16px/1.56 "Segoe UI", Roboto, Helvetica, Arial, sans-serif;
    }
    header {
      border-bottom: 1px solid var(--line);
      background: linear-gradient(180deg, #ffffff 0%, #f8fbfd 100%);
      padding: 32px 24px 26px;
    }
    main {
      max-width: 1180px;
      margin: 0 auto;
      padding: 28px 24px 64px;
    }
    h1 {
      max-width: 980px;
      margin: 0 auto 10px;
      font-size: clamp(2rem, 4vw, 3rem);
      line-height: 1.08;
      letter-spacing: 0;
    }
    header p {
      max-width: 980px;
      margin: 0 auto;
      color: var(--muted);
      font-size: 1.05rem;
    }
    h2 {
      margin: 42px 0 14px;
      padding-bottom: 8px;
      border-bottom: 1px solid var(--line);
      font-size: 1.55rem;
      letter-spacing: 0;
    }
    h3 {
      margin: 26px 0 10px;
      font-size: 1.12rem;
      letter-spacing: 0;
    }
    p { margin: 0 0 12px; }
    a { color: var(--blue); }
    code {
      background: var(--code-bg);
      border-radius: 4px;
      padding: 0.12em 0.28em;
      font-family: Consolas, "SFMono-Regular", "Liberation Mono", monospace;
      font-size: 0.92em;
      overflow-wrap: anywhere;
    }
    pre {
      overflow-x: auto;
      background: var(--code-bg);
      border: 1px solid var(--line);
      border-radius: 6px;
      padding: 14px 16px;
      font-size: 0.92rem;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      margin: 12px 0 24px;
      table-layout: fixed;
    }
    th, td {
      vertical-align: top;
      border: 1px solid var(--line);
      padding: 10px 12px;
    }
    th {
      background: var(--soft);
      text-align: left;
      font-weight: 650;
    }
    ul { margin: 0 0 12px; padding-left: 22px; }
    li { margin: 3px 0; }
    nav {
      display: flex;
      flex-wrap: wrap;
      gap: 8px;
      margin: 8px 0 24px;
    }
    nav a {
      display: inline-block;
      border: 1px solid var(--line);
      border-radius: 999px;
      padding: 5px 10px;
      background: #fff;
      text-decoration: none;
      font-size: 0.92rem;
    }
    .grid {
      display: grid;
      grid-template-columns: repeat(2, minmax(0, 1fr));
      gap: 16px;
      margin: 14px 0 24px;
    }
    .card {
      border: 1px solid var(--line);
      border-radius: 6px;
      padding: 15px 16px;
      background: #fff;
    }
    .card h3 { margin-top: 0; }
    .note, .warning {
      border: 1px solid var(--line);
      border-left-width: 5px;
      border-radius: 6px;
      padding: 13px 16px;
      margin: 16px 0 22px;
    }
    .note {
      border-left-color: var(--blue);
      background: var(--soft-blue);
    }
    .warning {
      border-left-color: var(--amber);
      background: #fffaf0;
    }
    .formula {
      margin: 8px 0;
      padding: 10px 12px;
      border: 1px solid var(--line);
      border-radius: 6px;
      background: #fbfcfe;
      font-family: Consolas, "SFMono-Regular", "Liberation Mono", monospace;
      overflow-x: auto;
    }
    .status {
      display: inline-block;
      border-radius: 999px;
      padding: 2px 8px;
      font-size: 0.78rem;
      font-weight: 650;
      white-space: nowrap;
    }
    .implemented { color: var(--green); background: #e9f7ef; }
    .simplified { color: var(--amber); background: #fff6dd; }
    .extension { color: var(--blue); background: #e8f1fa; }
    .assumption { color: #6b4fa0; background: #f1ecfa; }
    .link-small { color: var(--muted); font-size: 0.92rem; }
    @media (max-width: 780px) {
      .grid { grid-template-columns: 1fr; }
      table { table-layout: auto; }
    }
  </style>
</head>
<body>
  <header>
    <h1>EN 16798 Cooling System Implementation Audit</h1>
    <p>
      Audit map for the cooling-side modules added around the heat-pump example:
      EN 16798-9 operating conditions, EN 16798-15 cooling storage and
      EN 16798-13 cooling generation.
    </p>
  </header>

  <main>
    <nav aria-label="Page sections">
      <a href="#scope">Scope</a>
      <a href="#chain">Example Chain</a>
      <a href="#crosswalk">Standard Crosswalk</a>
      <a href="#inputs">Inputs</a>
      <a href="#formulas">Formulas</a>
      <a href="#outputs">Outputs</a>
      <a href="#run">Run And Inspect</a>
      <a href="#limits">Limits</a>
    </nav>

    <section id="scope">
      <h2>Scope And Decision</h2>
      <div class="grid">
        <div class="card">
          <h3>EN 15316-2 And EN 15316-3</h3>
          <p>
            Cooling emission and water-based cooling distribution were already
            present in <code>EmissionSystemCalculator</code> and
            <code>DistributionSystemCalculator</code>. The example chain now
            explicitly feeds the cooling-side outputs of those modules into the
            EN 16798 cooling modules.
          </p>
        </div>
        <div class="card">
          <h3>EN 16798 Integration</h3>
          <p>
            The attached standards are relevant because EN 15316-4-2 is a
            heating and DHW heat-pump generation method. Space cooling is now
            handled by EN 16798-9, EN 16798-15 and EN 16798-13 by default,
            while the earlier reversible heat-pump cooling calculation remains
            available as a simplified comparison path.
          </p>
        </div>
        <div class="card">
          <h3>Main Source Files</h3>
          <p><code>src/pybuildingenergy/source/cooling_16798_9.py</code></p>
          <p><code>src/pybuildingenergy/source/cooling_storage_16798_15.py</code></p>
          <p><code>src/pybuildingenergy/source/cooling_generation_16798_13.py</code></p>
          <p><code>src/pybuildingenergy/source/cooling_chain_16798.py</code> (coupled chain)</p>
          <p><code>examples/heat_pump_15316_4_2_example.py</code>, <code>examples/new_building.py</code></p>
        </div>
        <div class="card">
          <h3>Implemented Cooling Boundary</h3>
          <p>
            The default examples model a water-based room cooling system,
            chilled-water buffer storage and an air-to-water compression cooling
            generator using EER/capacity product-map data. The modules also cover
            several circuits with priorities, chilled-water (mixed or stratified),
            ice and PCM storage with a state of charge, compression, absorption and
            OTHER generators with priorities, free cooling and the dry / wet /
            hybrid heat rejection of EN 16798-13 6.4.2.4.
          </p>
        </div>
      </div>
    </section>

    <section id="chain">
      <h2>Default Example Chain</h2>
      <p>
        The <code>full</code> path is the default. It keeps the EN 15316 modules
        for room emission, water distribution and heating/DHW storage, then uses
        EN 16798 for cooling operating conditions, cooling storage and cooling
        generation.
      </p>
      <pre><code>ISO 52016 sensible heating/cooling needs
  -> EN 15316-2 emission effects for heating and cooling
  -> EN 12831-3 DHW energy-need profile
  -> EN 16798-9 cooling operating conditions
  -> EN 15316-3 heating/cooling/DHW distribution
  -> EN 15316-5 heating/DHW storage
  -> EN 16798-15 cooling storage
  -> EN 14511/EN 14825 product performance data
  -> EN 16798-13 cooling generation
  -> EN 15316-4-2 heating/DHW heat-pump generation</code></pre>
      <h3>Coupled storage - generator balance</h3>
      <p>
        <code>CoolingChainCalculator</code> closes the loop that a purely
        sequential chain leaves open: the storage request is checked against
        what the generator can supply at the temperature the storage requires,
        and the storage is simulated again with that limit until both agree.
        Each stage receives one explicit demand column.
      </p>
      <pre><code>EN 16798-9   Q_C_gen_in_req, required flow temperatures (circuits)
  -> EN 16798-15  state of charge, request to the generator, formula (1) temperature
  -> EN 16798-13  availability at that temperature (free cooling + generators + backup)
  -> EN 16798-15  again with Q_C_sto_gen_avl_kWh: users before charging,
                  emergency discharge, charge really received
  ... until the storage request &lt;= availability (usually 2 iterations)
  -> EN 16798-9   again with the actual generator / storage outlet temperatures:
                  effective flow (23) and return (24) temperatures
  -> terminals    (optional) cooling deliverable at that temperature; the circuit
                  demand is limited to it and the chain re-run (outer iteration)
  -> EN 16798-9   distribute_shortfall: lowest-priority circuits lose first,
                  equal priorities and zones of a circuit pro rata</code></pre>
      <p>
        The shortfall is split into a temperature part
        (<code>Q_C_dis_unmet_temp_kWh_&lt;circuit&gt;</code>: water too warm for the
        terminals) and an energy part (<code>Q_C_dis_unmet_gen_kWh_&lt;circuit&gt;</code>:
        storage / generator short). <code>h_C_dis_flw_not_reached</code> counts the hours
        with demand in which the required flow temperature is not reached. Without
        terminal data a warm supply is reported but not converted into a shortfall.
        Always check <code>converged</code>: a RuntimeWarning is raised when an
        iteration stops at <code>max_iterations</code>.
      </p>
      <p>
        Outputs: <code>Q_C_sto_unmet_kWh</code> (shortfall towards the users),
        <code>Q_C_sto_chg_unmet_kWh</code> (charge the store wanted but did not
        receive), <code>Q_C_dis_unmet_kWh_&lt;circuit&gt;</code>,
        <code>Q_C_del_kWh_&lt;zone&gt;</code>, iterations and convergence.
        Both examples use the coupled chain when EN 16798-15 and EN 16798-13 are
        selected.
      </p>
      <p>
        Status labels used below:
        <span class="status implemented">implemented</span> formula of the
        standard;
        <span class="status assumption">assumption</span> choice where the
        standard is silent or ambiguous;
        <span class="status extension">extension</span> library feature
        beyond the standard;
        <span class="status simplified">fallback</span> default data.
      </p>
      <div class="note">
        In the default path, cooling electricity is reported by
        <code>CoolingGenerationSystemCalculator</code>. Heating and DHW
        electricity are still reported by <code>HeatPumpSystemCalculator</code>.
        The example writes <code>combined_generation_summary.csv</code> so the
        inspection plots and annual cards show one combined generator view.
      </div>
    </section>

    <section id="crosswalk">
      <h2>Standard To Code Crosswalk</h2>
      <table>
        <thead>
          <tr>
            <th style="width: 18%">Standard Location</th>
            <th style="width: 22%">Audit Topic</th>
            <th style="width: 24%">Code Location</th>
            <th>Implementation Notes</th>
            <th style="width: 12%">Status</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td>EN 16798-9, clauses 5.1 and 6.1</td>
            <td>Cooling-system outputs and calculation interval.</td>
            <td><code>CoolingSystemCalculator.run_timeseries()</code></td>
            <td>
              Produces hourly required generation outlet temperature,
              distribution flow and return temperatures, distribution volume
              flow, and cooling request passed towards storage or generation.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-9, clauses 6.4.2 and 7.4.2</td>
            <td>Required chilled-water temperatures.</td>
            <td><code>CoolingSystemCalculator._distribution_flow_temperature()</code></td>
            <td>
              Supports constant flow temperature and outdoor-compensated flow
              temperature with minimum and maximum limits. Generator outlet
              temperature follows either the fixed setpoint or the required
              distribution flow temperature.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-9, clauses 7.4.2.3 and 7.4.2.4</td>
            <td>Distribution volume flow and return temperature.</td>
            <td>
              <code>CoolingSystemCalculator._volume_flow()</code><br>
              <code>CoolingSystemCalculator._return_temperature()</code>
            </td>
            <td>
              Variable flow is proportional to the current load and capped at
              design flow when design data are supplied. Otherwise it is derived
              from cooling energy, time step and design delta T.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-9, clauses 7.4.3.1 to 7.4.3.3</td>
            <td>Cooling request handoff to storage or generation.</td>
            <td><code>CoolingSystemCalculator._simulate()</code></td>
            <td>
              The request starts from the EN 15316-2/3 cooling demand columns
              when available. Optional simplified cooling distribution losses
              can be added, but the full example uses EN 15316-3 for detailed
              distribution losses.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-15, clause 6.5.2</td>
            <td>Required storage inlet temperature.</td>
            <td><code>CoolingStorageSystemCalculator._simulate()</code></td>
            <td>
              Formula (1): while the store is recharged beyond its losses the
              generator flow temperature is theta_C;sto - delta_theta_C;sto;gen;flw,
              otherwise the distribution requirement; passed as
              <code>T_C_sink_C</code> / <code>theta_C_sto_in_req_C</code>.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-15, clause 6.5.3.4</td>
            <td>Heat gains from storage, distribution loop and generator loop.</td>
            <td><code>CoolingStorageSystemCalculator._simulate()</code></td>
            <td>
              Calculates heat gains using heat-loss coefficients, ambient
              temperature, chilled-water temperatures and time step. Gains are
              added to the cooling energy that must be removed by the generator.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-15, clauses 6.5.3.6 and 6.5.3.7</td>
            <td>Storage pump auxiliary energy and recoverable losses.</td>
            <td>
              <code>CoolingStorageSystemCalculator._pump_runtime()</code><br>
              <code>CoolingStorageSystemCalculator._simulate()</code>
            </td>
            <td>
              Pump runtime is demand based unless continuous operation is
              requested. Cooling recoverable heat uses the cooling sign
              convention, so recoverable cooling-side heat terms are negative.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, clause 6.4.2.1</td>
            <td>Condenser/source and generator outlet temperatures.</td>
            <td>
              <code>CoolingGenerationSystemCalculator._prepare_timeseries()</code><br>
              <code>CoolingGenerationSystemCalculator._condenser_inlet()</code>
            </td>
            <td>
              (3a) dry and (3b) wet condenser inlet (outdoor dry / wet bulb +
              delta_theta_hr + delta_theta_ls;dis;hr), (4) outlet limit, (5)
              evaporator outlet. A <code>T_C_source_C</code> column overrides the
              computed inlet.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, clause 6.4.2.2</td>
            <td>Free-cooling operating factor.</td>
            <td><code>CoolingGenerationSystemCalculator._free_cooling_factor()</code></td>
            <td>
              Optional free cooling can be enabled for non air-conditioning
              heat-rejection types. It is disabled in the Athens and Bolzano
              air-to-water heat-pump examples.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, clause 6.4.2.3</td>
            <td>Maximum cooling extraction and part-load ratio.</td>
            <td><code>CoolingGenerationSystemCalculator._simulate()</code></td>
            <td>
              Available cooling is capacity times operation factor times time
              step. Part load is mechanical cooling delivered divided by
              available cooling capacity over the time step.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, clauses 6.4.3.1 and 6.4.3.2</td>
            <td>Cooling removed, rejected heat and compressor electricity.</td>
            <td>
              <code>CoolingGenerationSystemCalculator._capacity_and_eer()</code><br>
              <code>CoolingGenerationSystemCalculator._simulate()</code>
            </td>
            <td>
              Uses product cooling maps with capacity and EER as the preferred
              path. If no map is supplied, nominal capacity and nominal EER are
              used with a temperature-lift correction.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, clause 6.4.3.5</td>
            <td>Cooling generator auxiliaries.</td>
            <td><code>CoolingGenerationSystemCalculator._auxiliary_energy()</code></td>
            <td>
              Adds heat-rejection auxiliaries when they are not included in the
              performance data, plus control and extra auxiliary power during
              cooling generator runtime.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-9, (17), (20), (23), (24), (27), (28)</td>
            <td>Several circuits.</td>
            <td><code>CoolingSystemCalculator._prepare_circuits()</code>, <code>_simulate_circuits()</code></td>
            <td>Circuit demands (28) and total (27); MAX_TMP takes the minimum circuit requirement (17); effective flow temperature (23) and flow-weighted mixed return (24).</td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-9, 7.4.3</td>
            <td>Energy delivered when the supply is short.</td>
            <td><code>CoolingSystemCalculator.distribute_shortfall()</code></td>
            <td>Lowest priority loses first; equal priorities and zones of a circuit pro rata. The standard gives priorities but no allocation rule.</td>
            <td><span class="status extension">extension</span></td>
          </tr>
          <tr>
            <td>EN 16798-15, (2)-(6c), (9), (10)</td>
            <td>State of charge, discharge and control.</td>
            <td><code>CoolingStorageSystemCalculator._state_of_charge()</code></td>
            <td>Stored energy referred to the return temperature; discharge (5) = min(stored, f_C;sto;ctrl x request); CONT / TIME / TEMP / LOAD_PRED (6a)-(6c); losses (9) with the start-of-step temperature; balance (10).</td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-15, 6.5.3.5, (11)-(22), Table B.2</td>
            <td>Ice and PCM.</td>
            <td><code>_LatentStore</code></td>
            <td>Liquid, latent and solid bands; ice-on-coil thickness (11)/(13); crystallisation / melting rate limits K_v;cr, K_v;fu. Charging stops at the warmer of theta_C_sto_C and the actual generator outlet: no ice is built when the generator cannot go below the transition temperature.</td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-15 (charging, stratification)</td>
            <td>When and how the store is charged.</td>
            <td><code>_StratifiedTank</code>, <code>_state_of_charge()</code></td>
            <td>Charging only while discharge is not authorised (CONT: always); <code>charge_power_kW</code>; users served before charging; emergency discharge when the generator is short (<code>discharge_on_generator_shortfall</code>); N-node plug-flow stratification.</td>
            <td><span class="status assumption">assumption</span> / <span class="status extension">extension</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, (7)-(12)</td>
            <td>Several generators with priorities.</td>
            <td><code>CoolingGenerationSystemCalculator._simulate_generators()</code></td>
            <td>Cascade by priority up to each maximum (9); remainder to backup or unmet. Equal priorities share pro rata to their maxima (extension of (10)/(11)).</td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, 6.3.2.2.2.1, (1), (2), (19), (20a), (20b)</td>
            <td>Part load of compression chillers from EN 14825 data.</td>
            <td><code>_fit_en16798_13()</code>, <code>_f_eer()</code></td>
            <td><code>part_load_performance_method="en16798_13"</code>: C1-C4 and delta_theta_corr solved from the points A-D and the 5th point (estimated with (2) when missing); EER = EER_n f_EER, constant below f_C;PL;min; capacity (9a)-(9c) with the same delta_theta_corr. The methods "en14825" and "curve" remain as approximations.</td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, (4), several generators</td>
            <td>Outlet temperature of each generator and of the system.</td>
            <td><code>_simulate_generators()</code></td>
            <td>Each generator keeps its own limit; the system outlet is the energy-weighted mix of the running generators.</td>
            <td><span class="status assumption">assumption</span></td>
          </tr>
          <tr>
            <td>EN 16798-9, (23), (24) and terminals</td>
            <td>Actual temperatures back to the distribution, terminal capacity.</td>
            <td><code>CoolingChainCalculator</code>, <code>CoolingSystemCalculator.terminal_limits()</code></td>
            <td>Distribution re-run with the actual generator / storage outlet temperatures; terminal output Phi_des ((theta_room - theta_m)/(theta_room,des - theta_m,des))^n with theta_m = flow + deltaT/2 (options <code>terminal_design_capacity_kW</code>, <code>terminal_design_flow_temperature_C</code>, <code>terminal_design_room_temperature_C</code>, <code>terminal_exponent</code>).</td>
            <td><span class="status implemented">(23)/(24) implemented</span> <span class="status extension">terminals: extension</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, (9a)-(9c)</td>
            <td>Capacity at the operating temperatures (nominal-EER method).</td>
            <td><code>_capacity_and_eer()</code></td>
            <td>Opt-in with <code>capacity_temperature_correction</code>, <code>delta_theta_corr_K</code> (0 for nominal data); off by default for continuity.</td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, (9d), (21)-(23)</td>
            <td>Absorption chillers.</td>
            <td><code>_capacity_and_zeta()</code>, <code>_carnot_heat_ratio()</code></td>
            <td>Carnot heat ratio (23), heat ratio (22), capacity (9d), driving heat (21) in the rejected heat (16). The printed indices of C5-C8 are inconsistent and read as zeta = C5 zeta_c^2 + C6 zeta_c + C7; default zeta_n 0.7 at 7/30/90 C.</td>
            <td><span class="status implemented">implemented</span> / <span class="status assumption">assumption</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, (9g), (24)</td>
            <td>OTHER generators.</td>
            <td><code>_capacities()</code>, <code>_simulate()</code></td>
            <td>The standard only names the functions f(theta_C;gen;out;req, theta_sk) and f(theta_C;gen;out, theta_sk, f_C;PL): given by the user as numbers or Python functions (<code>other_capacity_factor</code>, <code>other_electric_ratio</code>).</td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, 6.4.2.4, (13a)-(14h), (26a)/(26b)</td>
            <td>Heat-rejection operation.</td>
            <td><code>_wet_operation()</code>, <code>_condenser_inlet()</code>, <code>_heat_rejection_aux()</code></td>
            <td>f_op;hr;wet and condenser inlet for AIR_C_COND, DRY, WET, HYBRID (TEMP / MAX_POWER, Table 10, decided on the sum of the generators' dry maxima) and OTHER; inlet limit; heat-rejection electricity blended by f_op;hr;wet.</td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>EN 16798-13 (library)</td>
            <td>Partial free cooling, part load of absorption chillers, backup.</td>
            <td><code>_free_cooling_factor()</code>, <code>_simulate()</code></td>
            <td><code>free_cooling_model="partial"</code> (UA exchanger, binary (6a)-(6d) by default); <code>part_load_performance_method</code> "en14825" or "curve" applied to zeta; <code>cooling_backup_eer</code>.</td>
            <td><span class="status extension">extension</span></td>
          </tr>
          <tr>
            <td>EN 16798-9 / -15 / -13 interfaces</td>
            <td>Storage - generator closure in time.</td>
            <td><code>CoolingChainCalculator</code></td>
            <td>Availability at the temperature required by the storage, storage re-run with that limit, iteration to convergence, shortfall to the circuits.</td>
            <td><span class="status extension">extension</span></td>
          </tr>
          <tr>
            <td>EN 16798-13, Annex B defaults</td>
            <td>Fallback nominal EER.</td>
            <td><code>_default_nominal_eer()</code></td>
            <td>
              Provides a fallback nominal EER by capacity class. Formal studies
              should prefer product data or national annex data.
            </td>
            <td><span class="status simplified">fallback</span></td>
          </tr>
        </tbody>
      </table>
    </section>

    <section id="inputs">
      <h2>Main Inputs</h2>
      <h3>Cooling Operating Conditions: <code>CoolingSystemCalculator</code></h3>
      <table>
        <tr><th>Input</th><th>Code/API name</th><th>Purpose</th></tr>
        <tr><td>Cooling demand after room emission</td><td><code>Q_C_kWh</code>, <code>Q_C_em_in_kWh</code>, <code>Q_C_dis_out_kWh</code></td><td>Cooling request to the distribution side.</td></tr>
        <tr><td>Outdoor temperature</td><td><code>T_ext</code>, <code>theta_ext</code></td><td>Outdoor compensation and source temperature audit context.</td></tr>
        <tr><td>Water temperature control</td><td><code>distribution_temperature_control</code>, <code>theta_C_dis_flw_set_C</code>, <code>theta_C_dis_flw_set_min_C</code>, <code>theta_C_dis_flw_set_max_C</code></td><td>Defines required chilled-water flow temperature.</td></tr>
        <tr><td>Flow control and design data</td><td><code>distribution_flow_control</code>, <code>design_flow_m3_h</code>, <code>design_cooling_load_kW</code>, <code>design_deltaT_K</code></td><td>Calculates cooling distribution volume flow and return temperature.</td></tr>
      </table>

      <h3>Cooling Storage: <code>CoolingStorageSystemCalculator</code></h3>
      <table>
        <tr><th>Input</th><th>Code/API name</th><th>Purpose</th></tr>
        <tr><td>Cooling output from storage</td><td><code>Q_C_kWh</code>, <code>Q_C_dis_in_kWh</code>, <code>Q_C_sto_out_kWh</code></td><td>Cooling demand served by the storage/distribution side.</td></tr>
        <tr><td>Storage temperatures</td><td><code>theta_C_sto_C</code>, <code>theta_C_gen_out_C</code>, <code>theta_C_sto_out_C</code>, <code>theta_C_sto_return_C</code></td><td>Calculate heat gains and generator-side sink temperature.</td></tr>
        <tr><td>Ambient and location</td><td><code>location</code>, <code>ambient_temperature_C</code>, <code>conditioned_ambient_temperature_C</code></td><td>Defines the surrounding temperature for storage heat gains.</td></tr>
        <tr><td>Heat-loss coefficients</td><td><code>H_C_sto_tot_ls_W_K</code>, <code>H_C_sto_out_ls_W_K</code>, <code>H_C_sto_in_ls_W_K</code></td><td>Standing and loop heat gains into chilled storage.</td></tr>
        <tr><td>Pump data</td><td><code>input_pump_power_kW</code>, <code>output_pump_power_kW</code>, <code>input_pump_flow_m3_h</code>, <code>output_pump_flow_m3_h</code></td><td>Storage pump auxiliary electricity.</td></tr>
        <tr><td>Medium and state</td><td><code>storage_type</code> (CW / ICE / PCM), <code>storage_volume_l</code>, <code>stratification_nodes</code>, <code>theta_sto_tr_C</code>, Table B.2 data, <code>tube_outer_diameter_m</code>, <code>tube_length_m</code></td><td>Stored-energy bands and rate limits.</td></tr>
        <tr><td>Control</td><td><code>control_mode</code>, <code>discharge_schedule</code>, <code>theta_e_lim_C</code>, column <code>f_C_sto_ctrl</code>, <code>charge_power_kW</code>, <code>discharge_on_generator_shortfall</code></td><td>Discharge authorisation (6a)-(6c) and charging.</td></tr>
        <tr><td>Generator coupling</td><td>columns <code>theta_C_gen_out_C</code> (actual generator outlet), <code>Q_C_sto_gen_avl_kWh</code> (generator availability)</td><td>Charging temperature and supply limit (set by <code>CoolingChainCalculator</code>).</td></tr>
      </table>

      <h3>Cooling Generation: <code>CoolingGenerationSystemCalculator</code></h3>
      <table>
        <tr><th>Input</th><th>Code/API name</th><th>Purpose</th></tr>
        <tr><td>Cooling demand to generator</td><td><code>Q_C_kWh</code>, <code>Q_C_sto_in_kWh</code>, <code>Q_C_gen_in_req_kWh</code></td><td>Cooling energy that must be removed by the generator.</td></tr>
        <tr><td>Required evaporator outlet</td><td><code>theta_C_gen_out_req_C</code>, <code>T_C_sink_C</code></td><td>Cooling performance-map sink temperature.</td></tr>
        <tr><td>Heat rejection/source temperature</td><td><code>T_ext</code>, <code>T_C_source_C</code>, <code>heat_rejection_type</code></td><td>Cooling performance-map source temperature and heat-rejection audit output.</td></tr>
        <tr><td>Product performance map</td><td><code>cooling_performance_map</code> with <code>source_temperature_C</code>, <code>sink_temperature_C</code>, <code>capacity_kW</code>, <code>eer</code></td><td>Cooling capacity and EER interpolation. The examples build this map from EN 14511/EN 14825 rating data by default; see <code>docs/performance_14511_14825_audit.html</code>.</td></tr>
        <tr><td>Part-load correction</td><td><code>part_load_performance_method</code>, <code>part_load_degradation_coefficient</code></td><td>Optional EN 14825 correction from full-load EER to EERbin for air-to-water operation.</td></tr>
        <tr><td>Fallback product data</td><td><code>nominal_capacity_kW</code>, <code>nominal_eer</code></td><td>Used only when a performance map is not provided.</td></tr>
        <tr><td>Auxiliary inputs</td><td><code>control_power_kW</code>, <code>additional_auxiliary_power_kW</code>, <code>p_hr_el_dry</code>, <code>p_hr_el_wet</code>, <code>p_hr_el_other</code></td><td>Cooling generator auxiliary electricity.</td></tr>
        <tr><td>Generator type</td><td><code>generation_type</code> COMP / ABS / OTHER; ABS: <code>zeta_n</code>, <code>C5</code>-<code>C7</code>, <code>theta_H_C_gen_abs_in_C</code>; OTHER: <code>other_capacity_factor</code>, <code>other_electric_ratio</code>, <code>theta_sk_C</code></td><td>Capacity and energy input per generator type.</td></tr>
        <tr><td>Several generators</td><td><code>generators</code>: list of configurations with <code>name</code>, <code>priority</code></td><td>Cascade (7)-(11).</td></tr>
        <tr><td>Heat rejection</td><td><code>heat_rejection_type</code>, <code>hybrid_heat_rejection_control</code>, <code>theta_lim_wet_hr_C</code>, <code>theta_cond_in_lim_C</code>, <code>heat_rejection_deltaT_K</code>, <code>wet_bulb_offset_K</code></td><td>6.4.2.4 operation.</td></tr>
        <tr><td>Free cooling</td><td><code>free_cooling_enabled</code>, <code>free_cooling_deltaT_K</code>, <code>free_cooling_model</code>, <code>free_cooling_ua_kW_K</code></td><td>(6a)-(6d) and partial extension.</td></tr>
      </table>
    </section>

    <section id="formulas">
      <h2>Main Calculation Formulas</h2>

      <h3>EN 16798-9 Cooling Operating Conditions</h3>
      <p>Code: <code>CoolingSystemCalculator._distribution_flow_temperature()</code></p>
      <div class="formula">CONST: theta_C_dis_in_flw_req = theta_C_dis_flw_set</div>
      <div class="formula">ODA_COMP: theta_C_dis_in_flw_req = clip(f_e * theta_e + delta_theta_off, theta_min, theta_max)</div>
      <p>Code: <code>CoolingSystemCalculator._volume_flow()</code> and <code>_return_temperature()</code></p>
      <div class="formula">variable flow: q_V_C_dis = q_V_C_dis_des * Phi_C / Phi_C_des</div>
      <div class="formula">fallback flow: q_V_C_dis = Q_C / (1.16 * DeltaT_des * t)</div>
      <div class="formula">theta_C_dis_out_ret_req = theta_C_dis_in_flw_req + Q_C / (1.16 * q_V_C_dis * t)</div>
      <p>Code: <code>CoolingSystemCalculator._simulate()</code></p>
      <div class="formula">Q_C_gen_in_req = Q_C_dis_out_tot_req + Q_C_dis_ls_simplified + f_wat_C_aux_dis * W_C_aux_dis_simplified</div>

      <h3>EN 16798-15 Cooling Storage</h3>
      <p>Code: <code>CoolingStorageSystemCalculator._simulate()</code></p>
      <div class="formula">Q_C_sto_out_ls = H_C_sto_out_ls * max(theta_amb - theta_C_gen_out, 0) * t / 1000</div>
      <div class="formula">Q_C_sto_in_ls = H_C_sto_in_ls * max(theta_amb - theta_C_sto_out, 0) * t / 1000</div>
      <div class="formula">Q_C_sto_ls = H_C_sto_tot_ls * max(theta_amb - theta_C_sto, 0) * t / 1000</div>
      <div class="formula">Q_C_sto_ls_tot = Q_C_sto_out_ls + Q_C_sto_in_ls + Q_C_sto_ls</div>
      <p>Code: <code>CoolingStorageSystemCalculator._pump_runtime()</code></p>
      <div class="formula">t_pump = min(Q_C / (1.16 * q_V_pump * DeltaT_pump), t_step)</div>
      <div class="formula">W_C_sto_aux = t_pump_in * P_pump_in + t_pump_out * P_pump_out</div>
      <p>Code: <code>CoolingStorageSystemCalculator._state_of_charge()</code> (each step)</p>
      <div class="formula">Q_C_sto_dis = min(Q_C_sto_stored, f_C_sto_ctrl * Q_C_sto_out)   (5); generator short: max(., Q_C_sto_out - Q_avl)</div>
      <div class="formula">Q_C_sto_direct = min(Q_C_sto_out - Q_C_sto_dis, Q_avl);  Q_C_sto_unmet = Q_C_sto_out - Q_C_sto_dis - Q_C_sto_direct</div>
      <div class="formula">Q_C_sto_chg = min(wanted charge, Q_avl - Q_C_sto_direct);  Q_C_sto_chg_unmet = wanted - Q_C_sto_chg</div>
      <div class="formula">Q_avl = (Q_C_sto_gen_avl - fixed pump heat) / (1 + pump heat per kWh) - Q_C_sto_out_ls - Q_C_sto_in_ls</div>
      <div class="formula">Q_C_sto_in = Q_C_sto_direct + Q_C_sto_chg + Q_C_sto_out_ls + Q_C_sto_in_ls + W_C_sto_aux_to_medium</div>

      <h3>EN 16798-13 Cooling Generation</h3>
      <p>Code: <code>CoolingGenerationSystemCalculator._simulate()</code> and <code>_capacity_and_eer()</code></p>
      <div class="formula">theta_C_gen_out = max(theta_C_gen_out_req, theta_C_gen_out_limit)</div>
      <div class="formula">Q_C_gen_in_max = capacity_kW(theta_cond_in, theta_C_gen_out) * t * f_op_C</div>
      <div class="formula">Q_C_gen_in = Q_C_free + Q_C_mechanical + Q_C_backup</div>
      <div class="formula">f_C_PL = Q_C_mechanical / Q_C_gen_in_max</div>
      <div class="formula">E_C_gen_el_in = Q_C_mechanical / EER(theta_cond_in, theta_C_gen_out)</div>
      <div class="formula">EN 14825 active: EER_C_gen = EER_C_gen_full_load * CR / (Cd * CR + (1 - Cd))</div>
      <div class="formula">Q_C_gen_out = Q_C_gen_in + E_C_gen_el_in</div>
      <div class="formula">E_C_total = E_C_gen_el_in + E_C_backup_in + W_C_aux_gen</div>
      <div class="formula">SEER_C_gen = Q_C_gen_in / E_C_total</div>
      <div class="formula">ABS: zeta_c = (T0 + theta_evap)(theta_H - theta_cond) / ((T0 + theta_H)(theta_cond - theta_evap))   (23)</div>
      <div class="formula">ABS: Q_max = Phi_n * t * p(zeta_c) / p(zeta_c,n)   (9d);  Q_H_C_gen_abs_in = Q_C / zeta   (21)</div>
      <div class="formula">OTHER: Q_max = Phi_n * t * f(theta_C_gen_out_req, theta_sk)   (9g);  E_el = Q_C * f(theta_C_gen_out, theta_sk, f_C_PL)   (24)</div>
      <div class="formula">HYBRID: f_op_hr_wet = 1 if theta_e &gt; theta_lim_wet_hr (TEMP) or Q_req &gt; sum Q_max_dry (MAX_POWER)   (13d)-(13g)</div>
      <div class="formula">W_hr = Q_hr * ((1 - f_op_hr_wet) p_hr_el_dry + f_op_hr_wet p_hr_el_wet)   (26b)</div>
    </section>

    <section id="outputs">
      <h2>Main Outputs</h2>
      <table>
        <thead>
          <tr><th>File or object</th><th>Content</th><th>Audit Use</th></tr>
        </thead>
        <tbody>
          <tr><td><code>CoolingSystemSimulationResult.timeseries</code></td><td><code>Q_C_dis_out_tot_req_kWh</code>, <code>theta_C_gen_out_req_C</code>, <code>theta_C_dis_in_flw_req_C</code>, <code>theta_C_dis_out_ret_req_C</code>, <code>q_V_C_dis_m3_h</code>, <code>Q_C_gen_in_req_kWh</code></td><td>Check EN 16798-9 handoff and operating temperatures hour by hour.</td></tr>
          <tr><td><code>CoolingStorageSimulationResult.timeseries</code></td><td><code>Q_C_sto_out_kWh</code>, <code>Q_C_sto_ls_tot_kWh</code>, <code>W_C_sto_aux_kWh</code>, <code>Q_C_sto_in_kWh</code>, storage temperatures and recoverable terms</td><td>Check cooling storage heat gains and pump energy.</td></tr>
          <tr><td><code>CoolingGenerationSimulationResult.timeseries</code></td><td><code>Q_C_gen_in_req_kWh</code>, <code>Q_C_gen_in_kWh</code>, <code>E_C_gen_el_in_kWh</code>, <code>W_C_aux_gen_kWh</code>, <code>E_C_total_kWh</code>, <code>EER_C_gen</code>, <code>EER_C_gen_full_load</code>, <code>f_C_PL</code>, <code>f_C_PLF</code></td><td>Check cooling capacity, EN 14825 part-load operation, EER, electricity and unmet load.</td></tr>
          <tr><td><code>cooling_16798_9_summary.csv</code></td><td>Annual cooling request, mean chilled-water temperatures and mean flow.</td><td>Check annual EN 16798-9 outputs.</td></tr>
          <tr><td><code>cooling_storage_16798_15_summary.csv</code></td><td>Annual storage heat gains, pump electricity, generator-side cooling input and storage expenditure factor.</td><td>Check annual EN 16798-15 outputs.</td></tr>
          <tr><td><code>cooling_generation_16798_13_summary.csv</code></td><td>Annual cooling removed, electricity, rejected heat, auxiliaries, SEER, mean EER and part load.</td><td>Check annual EN 16798-13 outputs.</td></tr>
          <tr><td><code>combined_generation_summary.csv</code></td><td>Heating/DHW heat-pump summary plus EN 16798-13 cooling generator summary.</td><td>Check the combined annual generator boundary used by the index and Sankey.</td></tr>
        </tbody>
      </table>

      <h3>Visual Outputs</h3>
      <table>
        <tr><th>Visual file</th><th>What to inspect</th></tr>
        <tr><td><code>visuals/08_cooling_16798_9_operating_conditions.html</code></td><td>Cooling request, generator-side request, flow and return temperatures, volume flow.</td></tr>
        <tr><td><code>visuals/09_cooling_storage_16798_15.html</code></td><td>Cooling storage output/input balance, heat gains, storage pump electricity, storage/ambient temperature.</td></tr>
        <tr><td><code>visuals/10_cooling_generation_16798_13_timeseries.html</code></td><td>Daily cooling generation balance, electricity, EER, part-load and heat-rejection temperature.</td></tr>
        <tr><td><code>visuals/11_cooling_generation_16798_13_bins.html</code></td><td>Cooling generation by outdoor-temperature bin, full-load EER, part-load-corrected EER, part-load factor and capacity.</td></tr>
      </table>
    </section>

    <section id="run">
      <h2>Run And Inspect</h2>
      <p>Default full path with EN 16798 cooling modules:</p>
      <pre><code>python examples/heat_pump_15316_4_2_example.py --scenario athens --calculation-path full
python examples/heat_pump_15316_4_2_example.py --scenario bolzano --calculation-path full</code></pre>
      <p>Useful comparison paths:</p>
      <pre><code>python examples/heat_pump_15316_4_2_example.py --scenario athens --calculation-path no-cooling-storage
python examples/heat_pump_15316_4_2_example.py --scenario athens --calculation-path heat-pump-cooling
python examples/heat_pump_15316_4_2_example.py --scenario athens --calculation-path simple</code></pre>
      <p>
        Open the generated <code>inspection_index.html</code> in the scenario
        output folder. The default folders are:
      </p>
      <pre><code>examples/outputs/heat_pump_15316_4_2_athens/inspection_index.html
examples/outputs/heat_pump_15316_4_2_bolzano/inspection_index.html</code></pre>
    </section>

    <section id="limits">
      <h2>Known Limits And Audit Notes</h2>
      <ul>
        <li>EN 16798-9 is implemented as the connector for water-based cooling operating temperatures and flow; detailed room emission remains in EN 15316-2 and pipe/pump distribution remains in EN 15316-3.</li>
        <li>EN 16798-15: chilled-water (mixed or stratified), ice and PCM storage with a state of charge. Not modelled: PCM hysteresis and supercooling, the heat-transfer fluid inside latent stores, heat release to an ambient colder than the medium.</li>
        <li>EN 16798-13: compression, absorption and OTHER generators, several generators with priorities and the heat-rejection operation of 6.4.2.4. Adsorption, desiccant and evaporative cooling are only reachable as OTHER generators with user functions. The EN 14825 part-load correction is defined for compression chillers; for absorption chillers it is a library extension.</li>
        <li>Indices: <code>SEER_C_gen</code> is cooling over electricity only. For absorption chillers the driving heat is a separate carrier: use <code>zeta_C_gen_seasonal</code> and <code>EER_C_gen_all_inputs</code> (cooling over electricity plus driving heat), or weight the carriers in the EN ISO 52000-1 accounting.</li>
        <li>The distribution shortfall assumes the network losses and auxiliary heat are supplied; with a strongly undersized supply this overstates what reaches the users. Use either the simplified EN 16798-9 losses or the detailed EN 15316-3 losses, not both.</li>
        <li>The terminal model is a single characteristic per circuit (mean water temperature, exponent n); it does not model latent cooling, valve authority or flow limits.</li>
        <li>The coupled chain assumes that the generator availability does not depend on the load (it is evaluated for an unlimited request at the temperature required by the storage) and that the generator reaches max(theta_C_sto_C, theta_C_gen_out_limit_C) when charging.</li>
        <li>Reference values, ranges and tables of the standards are not reproduced in the repository; the tests check formulae and independent energy balances.</li>
        <li>Example defaults are realistic demonstration assumptions for 120 m2 residential cases. Project-grade studies should replace them with project geometry, pump data, storage product data, national annex values and manufacturer performance maps.</li>
        <li>The older reversible heat-pump cooling branch remains available through <code>--calculation-path heat-pump-cooling</code> or <code>--cooling-generation-method heat-pump-simple</code> for comparison with previous outputs.</li>
      </ul>
      <div class="warning">
        The standards use module boundaries and sign conventions that can look
        surprising in a building-energy time series. In these cooling modules,
        positive <code>Q_C</code> means useful cooling removed from the space or
        system, while recoverable heat gains on the cooling side are reported
        with negative sign where the standard applies that convention.
      </div>
      <p class="link-small">
        Related audit pages:
        <a href="emission_15316_2_audit.html">EN 15316-2 emission</a>,
        <a href="distribution_15316_3_audit.html">EN 15316-3 distribution</a>,
        <a href="storage_15316_5_audit.html">EN 15316-5 storage</a>,
        <a href="heat_pump_15316_4_2_audit.html">EN 15316-4-2 heat pump</a>.
      </p>
    </section>
  </main>
</body>
</html>
