<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Heat Pump EN 15316-4-2 Implementation Audit</title>
  <style>
    :root {
      color-scheme: light;
      --ink: #1d252c;
      --muted: #5b6670;
      --line: #d8dee4;
      --soft: #f6f8fa;
      --soft-blue: #eef6fb;
      --blue: #0f609b;
      --green: #1f7a4d;
      --amber: #956000;
      --red: #b42318;
      --code: #18212b;
      --code-bg: #f0f3f6;
    }

    * {
      box-sizing: border-box;
    }

    body {
      margin: 0;
      color: var(--ink);
      background: #ffffff;
      font: 16px/1.58 "Segoe UI", Roboto, Helvetica, Arial, sans-serif;
    }

    header {
      border-bottom: 1px solid var(--line);
      background: linear-gradient(180deg, #ffffff 0%, #f8fbfd 100%);
      padding: 32px 24px 26px;
    }

    main {
      max-width: 1180px;
      margin: 0 auto;
      padding: 28px 24px 64px;
    }

    h1 {
      max-width: 980px;
      margin: 0 auto 10px;
      font-size: clamp(2rem, 4vw, 3rem);
      line-height: 1.08;
      letter-spacing: 0;
    }

    header p {
      max-width: 980px;
      margin: 0 auto;
      color: var(--muted);
      font-size: 1.05rem;
    }

    h2 {
      margin: 42px 0 14px;
      padding-bottom: 8px;
      border-bottom: 1px solid var(--line);
      font-size: 1.55rem;
      letter-spacing: 0;
    }

    h3 {
      margin: 26px 0 10px;
      font-size: 1.12rem;
      letter-spacing: 0;
    }

    p {
      margin: 0 0 12px;
    }

    a {
      color: var(--blue);
    }

    code {
      color: var(--code);
      background: var(--code-bg);
      border-radius: 4px;
      padding: 0.12em 0.28em;
      font-family: Consolas, "SFMono-Regular", "Liberation Mono", monospace;
      font-size: 0.92em;
      overflow-wrap: anywhere;
    }

    pre {
      overflow-x: auto;
      color: var(--code);
      background: var(--code-bg);
      border: 1px solid var(--line);
      border-radius: 6px;
      padding: 14px 16px;
      font-size: 0.92rem;
    }

    table {
      width: 100%;
      border-collapse: collapse;
      margin: 12px 0 24px;
      table-layout: fixed;
    }

    th,
    td {
      vertical-align: top;
      border: 1px solid var(--line);
      padding: 10px 12px;
    }

    th {
      background: var(--soft);
      text-align: left;
      font-weight: 650;
    }

    td ul {
      margin: 0;
      padding-left: 18px;
    }

    li {
      margin: 3px 0;
    }

    .page-note,
    .audit-note,
    .warning {
      border: 1px solid var(--line);
      border-left-width: 5px;
      border-radius: 6px;
      padding: 13px 16px;
      margin: 16px 0 22px;
      background: #fff;
    }

    .page-note {
      border-left-color: var(--blue);
      background: var(--soft-blue);
    }

    .audit-note {
      border-left-color: var(--green);
    }

    .warning {
      border-left-color: var(--amber);
      background: #fffaf0;
    }

    .grid {
      display: grid;
      grid-template-columns: repeat(2, minmax(0, 1fr));
      gap: 16px;
      margin: 14px 0 24px;
    }

    .card {
      border: 1px solid var(--line);
      border-radius: 6px;
      padding: 15px 16px;
      background: #fff;
    }

    .card h3 {
      margin-top: 0;
    }

    .status {
      display: inline-block;
      border-radius: 999px;
      padding: 2px 8px;
      font-size: 0.78rem;
      font-weight: 650;
      white-space: nowrap;
    }

    .implemented {
      color: #0f5132;
      background: #d1e7dd;
    }

    .extension {
      color: #084298;
      background: #cfe2ff;
    }

    .simplified {
      color: #664d03;
      background: #fff3cd;
    }

    .not-implemented {
      color: #842029;
      background: #f8d7da;
    }

    .formula {
      border: 1px solid var(--line);
      border-radius: 6px;
      padding: 10px 12px;
      margin: 8px 0 14px;
      background: var(--soft);
      font-family: Consolas, "SFMono-Regular", "Liberation Mono", monospace;
      overflow-x: auto;
      white-space: nowrap;
    }

    .small {
      color: var(--muted);
      font-size: 0.92rem;
    }

    .toc {
      display: grid;
      grid-template-columns: repeat(3, minmax(0, 1fr));
      gap: 10px;
      margin: 20px 0 28px;
    }

    .toc a {
      display: block;
      border: 1px solid var(--line);
      border-radius: 6px;
      padding: 10px 12px;
      text-decoration: none;
      background: #fff;
    }

    .toc a:hover {
      background: var(--soft-blue);
    }

    @media (max-width: 820px) {
      .grid,
      .toc {
        grid-template-columns: 1fr;
      }

      table {
        display: block;
        overflow-x: auto;
      }
    }

    @media print {
      header {
        background: #fff;
      }

      main {
        max-width: none;
      }

      .toc {
        display: none;
      }
    }
  </style>
</head>
<body>
  <header>
    <h1>Heat Pump EN 15316-4-2 Implementation Audit</h1>
    <p>
      A traceable crosswalk between EN 15316-4-2:2017 (Method A, clause 6 -
      superseding the 2008 edition this page audited previously), the
      pyBuildingEnergy heat-pump code, and the generated result files. This
      page is written for reviewing the standard, source code, and outputs
      side by side.
    </p>
  </header>

  <main>
    <section class="page-note" aria-label="How to use this page">
      <p>
        <strong>Audit workflow:</strong> keep this page open next to
        <code>src/pybuildingenergy/source/heat_pump_15316_4_2.py</code> and the
        user-supplied <strong>EN 15316-4-2:2017</strong> PDF (DIN EN
        15316-4-2:2017-09 in German-national form; this standard supersedes
        DIN EN 15316-4-2:2008-09). Search the code by function name and
        search the standard by the clause or annex labels given below.
      </p>
      <p class="small">
        The standard is a copyrighted document and is not redistributed here.
        This page paraphrases the implementation logic and gives traceability
        pointers rather than copying standard text.
      </p>
    </section>

    <nav class="toc" aria-label="Contents">
      <a href="#scope">Scope And Boundary</a>
      <a href="#crosswalk">Standard To Code Crosswalk</a>
      <a href="#inputs">Inputs</a>
      <a href="#calculation">Calculation Formulas</a>
      <a href="#outputs">Outputs</a>
      <a href="#examples">Runnable Examples</a>
      <a href="#audit-checklist">Audit Checklist</a>
      <a href="#limitations">Known Limits</a>
      <a href="#references">References</a>
    </nav>

    <section id="scope">
      <h2>Scope And Boundary</h2>
      <div class="grid">
        <div class="card">
          <h3>Implemented Standard Path</h3>
          <p>
            The implementation follows <strong>EN 15316-4-2:2017, clause 6,
            "Method A" (hourly/bin)</strong> for heat-pump generators -
            superseding the 2008 edition's clause 5.3 bin method this page
            previously audited. The 2017 edition still steps through
            hourly/bin time steps (clause 3.7's "bin" and clause 6.4's
            "hourly (or lower)"/"bin" time steps are unchanged core
            concepts), but the part-load performance calculation at each
            step is now the 2017 edition's own Eq.(14)-(30) (clause
            6.7.2.6/6.7.2.7), not the 2008 edition's bin-ratio approach. It
            calculates generation energy for space heating and DHW from
            thermal requirements, source/sink temperatures, product capacity
            data, COP maps, auxiliary energy, storage losses, and backup
            limits. <strong>Not implemented</strong>: clause 7's "Method B"
            (monthly/annual - a different time resolution) and clause
            6.7.3's "Path B" (EN 14825/Annex D exergetic-efficiency
            approach - the <code>part_load_performance_method="en14825"</code>
            option is a simpler, pre-existing multiplicative correction, not
            a faithful Path B implementation).
          </p>
        </div>
        <div class="card">
          <h3>System Boundary</h3>
          <p>
            The calculator starts at generator input. It expects the useful
            heat/cooling demand already calculated by building and distribution
            methods. The example script obtains space heating/cooling from
            ISO 52016 and DHW from the EN 12831-3 energy-need calculation
            documented in <code>docs/dhw_12831_3_audit.html</code>.
          </p>
        </div>
        <div class="card">
          <h3>Cooling Treatment</h3>
          <p>
            EN 15316-4-2:2017 (clause 1, Scope) is a heating and DHW
            generation standard only. The
            default examples therefore use EN 16798-9, EN 16798-15 and
            EN 16798-13 for space cooling. The older reversible EER-bin
            extension remains available as a comparison path with
            <code>--calculation-path heat-pump-cooling</code>.
          </p>
        </div>
        <div class="card">
          <h3>Main Source Files</h3>
          <p>
            Core calculator:
            <code>src/pybuildingenergy/source/heat_pump_15316_4_2.py</code>
          </p>
          <p>
            Scenario and visualization example:
            <code>examples/heat_pump_15316_4_2_example.py</code>
          </p>
        </div>
      </div>
    </section>

    <section id="crosswalk">
      <h2>Standard To Code Crosswalk</h2>
      <table>
        <thead>
          <tr>
            <th style="width: 19%">Standard Location</th>
            <th style="width: 24%">Audit Topic</th>
            <th style="width: 24%">Code Location</th>
            <th>Implementation Notes</th>
            <th style="width: 12%">Status</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td>EN 12831-3:2017, clause 6.5 and Annex B</td>
            <td>DHW energy need supplied to the heat-pump chain.</td>
            <td>
              <code>Volume_and_energy_DHW_calculation()</code><br>
              <code>make_dhw_profile()</code>
            </td>
            <td>
              The example uses the EN 12831-3 volume/energy-need path and a
              scenario calendar to create hourly DHW loads. DHW sizing/design
              heat load is outside the heat-pump generation module.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Scope clauses; generator subsystem boundary</td>
            <td>Generator receives thermal output required by downstream subsystems.</td>
            <td>
              <code>HeatPumpSystemCalculator.run_timeseries()</code><br>
              <code>prepare_heat_pump_loads()</code>
            </td>
            <td>
              Inputs are hourly or sub-hourly <code>Q_H</code>, <code>Q_W</code>,
              <code>Q_C</code> and outdoor/source temperature. Distribution and
              emission losses are outside this module.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Clause 5.2</td>
            <td>Heat-pump typology method.</td>
            <td>None</td>
            <td>
              The simplified typology-table method is not implemented. The code
              uses product maps and bins instead.
            </td>
            <td><span class="status not-implemented">not implemented</span></td>
          </tr>
          <tr>
            <td>Clause 5.3</td>
            <td>Detailed BIN method.</td>
            <td>
              <code>_simulate_bins()</code><br>
              <code>_simulate_one_bin()</code>
            </td>
            <td>
              Outdoor/source temperatures are grouped into configurable bins.
              Each bin stores hours, effective operating hours, mean
              temperatures, service loads, runtime, heat-pump output, backup
              output, energy input, losses, and auxiliary energy.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Clause 5.3; operating-condition inputs</td>
            <td>Heat source, heat sink, flow and return temperatures.</td>
            <td>
              <code>_prepare_timeseries()</code><br>
              <code>_source_temperature()</code><br>
              <code>_heating_sink_temperature()</code>
            </td>
            <td>
              Explicit temperatures may be supplied in the input table. If
              heating supply temperature is missing, it is generated from a
              linear heating curve between design and cutoff outdoor
              temperatures.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Clause 5.3; EN 14511 test-data use</td>
            <td>COP/capacity dependence on source and sink temperature.</td>
            <td>
              <code>_coerce_performance_map()</code><br>
              <code>_interpolate_performance()</code><br>
              <code>_bilinear_or_linear()</code>
            </td>
            <td>
              Product data are supplied as maps with source temperature, sink
              temperature, capacity, and COP or EER. The code interpolates
              within the grid; scattered maps use inverse-distance fallback.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Clause 5.3; system types and priorities</td>
            <td>Space heating and DHW supplied by one heat pump.</td>
            <td>
              <code>_allocate_heating_and_dhw_runtime()</code><br>
              <code>combined_operation</code><br>
              <code>dhw_priority</code>
            </td>
            <td>
              Heating and DHW can be allocated as independent services or as
              alternative operation. In alternative operation, DHW priority is
              enabled by default.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Clause 5.3; monovalent/bivalent concepts</td>
            <td>Heat-pump availability and backup operation.</td>
            <td>
              <code>_hp_available()</code><br>
              <code>_operating_limit_backup_fraction()</code><br>
              <code>_allocate_single_heating_service()</code>
            </td>
            <td>
              Supports <code>parallel</code>, <code>alternative</code>,
              <code>part_parallel</code>, and <code>none</code> backup modes,
              plus bivalent/cutoff/source-temperature limits. Backup covers
              unavailable operating ranges and capacity shortfall unless backup
              mode is <code>none</code>.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Clause 5.3; auxiliary energy</td>
            <td>Generation auxiliaries not included in product COP.</td>
            <td><code>_simulate_one_bin()</code></td>
            <td>
              External auxiliary power is multiplied by heat-pump runtime.
              Standby power is multiplied by non-active hours. Recoverable and
              ambient-loss fractions are reported.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Clause 5.3; storage and connecting pipe losses</td>
            <td>Storage vessel losses for heating and DHW.</td>
            <td><code>_storage_loss()</code></td>
            <td>
              Uses a simplified daily loss input normalized by the bin average
              storage temperature difference to ambient. The code does not
              model detailed pipe geometry.
            </td>
            <td><span class="status simplified">simplified</span></td>
          </tr>
          <tr>
            <td>Annexes A, B, C</td>
            <td>Default data and national annex templates.</td>
            <td><code>heat_pump_config()</code> in the example</td>
            <td>
              The package does not embed official national annex defaults.
              Example values are demonstrative assumptions and should be
              replaced by manufacturer data, measured data, or national annex
              data for formal studies.
            </td>
            <td><span class="status simplified">user supplied</span></td>
          </tr>
          <tr>
            <td>Annex D</td>
            <td>Worked BIN-method example.</td>
            <td>
              <code>examples/heat_pump_15316_4_2_example.py</code><br>
              <code>heat_pump_bin_results.csv</code>
            </td>
            <td>
              The example script is designed to create an inspectable
              pyBuildingEnergy worked example with CSV and HTML plots. It is
              not a reproduction of the standard annex example.
            </td>
            <td><span class="status implemented">implemented</span></td>
          </tr>
          <tr>
            <td>Outside EN 15316-4-2:2017 heating/DHW scope</td>
            <td>Simplified reversible cooling with EER map.</td>
            <td>
              <code>_allocate_cooling_runtime()</code><br>
              <code>cooling_performance_map</code>
            </td>
            <td>
              This is retained for the <code>heat-pump-cooling</code> and
              <code>simple</code> example paths. The default <code>full</code>
              path calculates cooling generation with
              <code>CoolingGenerationSystemCalculator</code> according to
              EN 16798-13.
            </td>
            <td><span class="status extension">extension</span></td>
          </tr>
        </tbody>
      </table>
    </section>

    <section id="inputs">
      <h2>Main Inputs</h2>
      <h3>Time-Series Inputs To <code>run_timeseries()</code></h3>
      <table>
        <thead>
          <tr>
            <th>Canonical Input</th>
            <th>Accepted Aliases</th>
            <th>Unit</th>
            <th>Purpose In Calculation</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td><code>T_ext</code></td>
            <td><code>theta_ext</code>, <code>outdoor_temperature_C</code>, <code>T_external_C</code></td>
            <td>degC</td>
            <td>Bin assignment and default air-source temperature.</td>
          </tr>
          <tr>
            <td><code>Q_H_kWh</code></td>
            <td><code>QH_kWh</code>, <code>heating_kWh</code>, <code>space_heating_kWh</code>, or raw <code>Q_H</code></td>
            <td>kWh per step, or Wh if <code>demand_unit="Wh"</code></td>
            <td>Space-heating heat output required from generation.</td>
          </tr>
          <tr>
            <td><code>Q_W_kWh</code></td>
            <td><code>Q_DHW_kWh</code>, <code>DHW_kWh</code>, <code>dhw_kWh</code>, <code>domestic_hot_water_kWh</code></td>
            <td>kWh per step</td>
            <td>DHW heat output required from generation.</td>
          </tr>
          <tr>
            <td><code>Q_C_kWh</code></td>
            <td><code>QC_kWh</code>, <code>cooling_kWh</code>, <code>space_cooling_kWh</code>, or raw <code>Q_C</code></td>
            <td>kWh per step, or Wh if <code>demand_unit="Wh"</code></td>
            <td>Reversible cooling extension load.</td>
          </tr>
          <tr>
            <td><code>time_step_hours</code></td>
            <td><code>dt_h</code></td>
            <td>h</td>
            <td>Duration of each row. If missing, inferred from a datetime index or defaults to <code>time_step_hours</code> from config.</td>
          </tr>
          <tr>
            <td><code>T_H_sink_C</code>, <code>T_H_return_C</code></td>
            <td><code>theta_H_supply_C</code>, <code>heating_supply_temperature_C</code>, <code>theta_H_return_C</code></td>
            <td>degC</td>
            <td>Heating product-map sink temperature and operating-limit fraction. If supply is missing, the heating curve is used.</td>
          </tr>
          <tr>
            <td><code>T_W_sink_C</code>, <code>T_W_target_C</code>, <code>T_W_cold_C</code></td>
            <td>DHW tank, target, and cold-water aliases</td>
            <td>degC</td>
            <td>DHW COP lookup and HP operating-limit split.</td>
          </tr>
          <tr>
            <td><code>T_C_sink_C</code></td>
            <td><code>cooling_sink_temperature_C</code>, <code>chilled_water_temperature_C</code></td>
            <td>degC</td>
            <td>Cooling EER/capacity lookup.</td>
          </tr>
        </tbody>
      </table>

      <h3>Performance Maps</h3>
      <p>
        These maps are the practical bridge to EN 14511-style product data and
        to manufacturer test points referenced by the BIN method.
        The runnable examples now build these maps through
        <code>HeatPumpPerformanceDataCalculator</code> from EN 14511-2 rating
        points and apply EN 14825 part-load corrections when
        <code>--performance-data-method en14511-14825</code> is active. See
        <code>docs/performance_14511_14825_audit.html</code> for the
        product-performance audit trail.
      </p>
      <table>
        <thead>
          <tr>
            <th>Map</th>
            <th>Required Columns</th>
            <th>Used For</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td><code>heating_performance_map</code></td>
            <td><code>source_temperature_C</code>, <code>sink_temperature_C</code>, <code>capacity_kW</code>, <code>cop</code></td>
            <td>Space-heating capacity, COP, runtime and compressor electricity.</td>
          </tr>
          <tr>
            <td><code>dhw_performance_map</code></td>
            <td>Same as heating map; defaults to heating map if omitted.</td>
            <td>DHW capacity, COP, runtime and compressor electricity.</td>
          </tr>
          <tr>
            <td><code>cooling_performance_map</code></td>
            <td><code>source_temperature_C</code>, <code>sink_temperature_C</code>, <code>capacity_kW</code>, <code>eer</code></td>
            <td>Cooling extension capacity, EER, runtime and compressor electricity in the simplified reversible heat-pump cooling path. The default examples reuse this map in the EN 16798-13 cooling generator.</td>
          </tr>
        </tbody>
      </table>

      <h3>Configuration Inputs</h3>
      <table>
        <thead>
          <tr>
            <th>Category</th>
            <th>Inputs</th>
            <th>Audit Meaning</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td>Method control</td>
            <td><code>bin_width_C</code>, <code>demand_unit</code>, <code>time_step_hours</code>, <code>heating_enabled</code>, <code>dhw_enabled</code>, <code>cooling_enabled</code></td>
            <td>Defines the bin resolution, unit convention, fallback time step, and active services.</td>
          </tr>
          <tr>
            <td>Source model</td>
            <td><code>source_type</code>, <code>ground_source_temperature_C</code>, <code>water_source_temperature_C</code>, <code>exhaust_air_temperature_C</code></td>
            <td>Air source uses outdoor temperature. Other source types use constant source-temperature defaults unless explicit source temperatures are supplied.</td>
          </tr>
          <tr>
            <td>Heating curve</td>
            <td><code>design_outdoor_temperature_C</code>, <code>heating_cutoff_temperature_C</code>, <code>heating_sink_temp_at_design_C</code>, <code>heating_sink_temp_at_cutoff_C</code>, <code>heating_deltaT_K</code></td>
            <td>Defines default heating supply and return temperatures when not provided in the time series.</td>
          </tr>
          <tr>
            <td>DHW temperatures</td>
            <td><code>dhw_target_temperature_C</code>, <code>dhw_sink_temperature_C</code>, <code>dhw_cold_water_temperature_C</code></td>
            <td>Defines DHW COP lookup and the fraction of DHW lift above the heat-pump operating limit.</td>
          </tr>
          <tr>
            <td>Limits and backup</td>
            <td><code>hp_operating_limit_C</code>, <code>hp_min_source_temperature_C</code>, <code>hp_cutoff_temperature_C</code>, <code>bivalent_temperature_C</code>, <code>backup_mode</code>, <code>heating_backup_efficiency</code>, <code>dhw_backup_efficiency</code></td>
            <td>Defines monovalent/bivalent behavior, unavailable regions, capacity shortfall treatment, and backup energy input.</td>
          </tr>
          <tr>
            <td>Combined operation</td>
            <td><code>combined_operation</code>, <code>dhw_priority</code>, <code>utility_cutoff_hours_per_day</code></td>
            <td>Defines whether heating and DHW compete for runtime, which service has priority, and how many daily hours are unavailable.</td>
          </tr>
          <tr>
            <td>Auxiliaries</td>
            <td><code>external_auxiliary_power_W</code>, <code>standby_power_W</code>, <code>auxiliary_loss_to_ambient_fraction</code>, <code>auxiliary_recovered_fraction</code>, <code>auxiliary_location_b_factor</code></td>
            <td>Calculates additional generation electricity and classifies auxiliary heat losses/recoverable losses.</td>
          </tr>
          <tr>
            <td>Storage losses</td>
            <td><code>heating_storage_loss_kWh_per_day</code>, <code>dhw_storage_loss_kWh_per_day</code>, <code>storage_test_deltaT_K</code>, <code>storage_ambient_temperature_C</code>, <code>storage_location_b_factor</code></td>
            <td>Calculates simplified storage losses and recoverable fractions for heating and DHW. In the full example chain these internal losses are set to zero because EN 15316-5 is calculated explicitly before generation.</td>
          </tr>
        </tbody>
      </table>
    </section>

    <section id="calculation">
      <h2>Main Calculation Steps And Formulas</h2>
      <p>
        The following formulas are the code formulas. They are written with
        pyBuildingEnergy variable names so an auditor can connect them directly
        to <code>heat_pump_bin_results.csv</code> and the functions listed in
        the crosswalk.
      </p>

      <h3>1. Normalize Time Series</h3>
      <p>Function: <code>_prepare_timeseries()</code></p>
      <div class="formula">Q_H_gen_out_kWh, Q_W_gen_out_kWh, Q_C_gen_out_kWh = demand columns converted to kWh per time step</div>
      <div class="formula">T_H_sink_C = heating_curve(T_ext_C) if no heating sink temperature is supplied</div>

      <h3>2. Assign Outdoor-Temperature Bins</h3>
      <p>Functions: <code>_simulate_bins()</code>, <code>_simulate_one_bin()</code>. Standard audit pointer: EN 15316-4-2:2017, clause 6 "Method A" (hourly/bin), clause 3.7's "bin" definition.</p>
      <div class="formula">bin_lower_C = floor(T_ext_C / bin_width_C) * bin_width_C</div>
      <div class="formula">bin_upper_C = bin_lower_C + bin_width_C</div>
      <div class="formula">hours = sum(time_step_hours)</div>
      <div class="formula">effective_hours = hours * (24 - utility_cutoff_hours_per_day) / 24</div>

      <h3>3. Aggregate Service Demand And Losses Per Bin</h3>
      <p>Function: <code>_service_load_and_performance()</code>.</p>
      <div class="formula">Q_gen_out = sum(Q_service_i)</div>
      <div class="formula">Q_gen_ls = loss_kWh_per_day * max(T_storage_avg - T_ambient, 0) / storage_test_deltaT_K * hours / 24</div>
      <div class="formula">Q_total_required = Q_gen_out + Q_gen_ls</div>
      <p class="small">
        For cooling, storage losses are zero in the current implementation. In
        the full example path, heating and DHW storage losses are handled by
        <code>StorageSystemCalculator</code> according to EN 15316-5 before the
        loads reach this generator module.
      </p>

      <h3>4. Split Load Above Heat-Pump Operating Limit</h3>
      <p>Function: <code>_operating_limit_backup_fraction()</code>.</p>
      <div class="formula">DHW: f_backup = (T_W_target_C - hp_operating_limit_C) / (T_W_target_C - T_W_cold_C)</div>
      <div class="formula">Heating: f_backup = (T_H_sink_C - hp_operating_limit_C) / (T_H_sink_C - T_H_return_C)</div>
      <div class="formula">Q_backup_operating = Q_total_required * clip(f_backup, 0, 1)</div>
      <p class="small">
        The fraction is zero when the target/sink temperature is within the
        heat-pump operating limit.
      </p>

      <h3>5. Interpolate Product Capacity And COP/EER</h3>
      <p>Functions: <code>_interpolate_performance()</code>, <code>_bilinear_or_linear()</code>.</p>
      <div class="formula">COP_or_EER = interp2(performance_map, T_source_C, T_sink_C)</div>
      <div class="formula">capacity_kW = interp2(performance_map, T_source_C, T_sink_C, "capacity_kW")</div>
      <p class="small">
        Rectangular product maps use bilinear interpolation. If the supplied
        map is scattered, inverse-distance interpolation is used.
      </p>

      <h3>6. Allocate Runtime, Heat-Pump Output, Backup, And Unmet Load</h3>
      <p>Functions: <code>_allocate_heating_and_dhw_runtime()</code>, <code>_allocate_single_heating_service()</code>, <code>_allocate_cooling_runtime()</code>.</p>
      <div class="formula">Q_hp_requested = Q_total_required - Q_backup_operating - Q_unmet_operating</div>
      <div class="formula">required_runtime_h = Q_hp_requested / capacity_kW</div>
      <div class="formula">Q_hp_out = min(Q_hp_requested, capacity_kW * available_hours)</div>
      <div class="formula">Q_backup_capacity = max(Q_hp_requested - Q_hp_out, 0) when backup is available</div>
      <div class="formula">Q_unmet = capacity_shortfall when backup_mode == "none" or cooling backup is omitted</div>
      <p class="small">
        For alternative heating/DHW operation, DHW is allocated first by
        default and heating receives the remaining effective runtime.
      </p>

      <h3>7. Calculate Compressor, Backup, Environmental, And Rejected Energy</h3>
      <p>Functions: <code>_finalize_heating_service()</code>, <code>_allocate_cooling_runtime()</code>.</p>
      <div class="formula">Heating/DHW: E_hp_in = Q_hp_out / COP</div>
      <div class="formula">Heating/DHW: E_backup_in = Q_backup_out / backup_efficiency</div>
      <div class="formula">Heating/DHW: Q_environment_in = max(Q_hp_out - E_hp_in, 0)</div>
      <div class="formula">Cooling: E_hp_in = Q_hp_out / EER</div>
      <div class="formula">Cooling: Q_rejected = Q_hp_out + E_hp_in</div>
      <p class="small">
        The cooling formulas above apply to the simplified reversible heat-pump
        branch. In the default example path, cooling generation is calculated
        by <code>CoolingGenerationSystemCalculator</code> according to
        EN 16798-13; see <code>docs/cooling_16798_audit.html</code>.
      </p>

      <h3>8. Calculate Auxiliary Energy And Recoverable Losses</h3>
      <p>Function: <code>_simulate_one_bin()</code>.</p>
      <div class="formula">W_aux_active = external_auxiliary_power_W * hp_runtime_h / 1000</div>
      <div class="formula">W_aux_standby = standby_power_W * max(hours - hp_runtime_h, 0) / 1000</div>
      <div class="formula">W_gen_aux = W_aux_active + W_aux_standby</div>
      <div class="formula">Q_gen_aux_ls = W_gen_aux * auxiliary_loss_to_ambient_fraction</div>
      <div class="formula">Q_gen_aux_ls_rbl = Q_gen_aux_ls * (1 - auxiliary_location_b_factor)</div>
      <div class="formula">Q_storage_ls_rbl = Q_storage_ls * (1 - storage_location_b_factor)</div>

      <div class="warning">
        <strong>Audit point:</strong> heating/DHW auxiliaries and cooling
        auxiliaries are reported separately. If one physical reversible unit
        should have only one annual standby budget across all modes, review
        whether the current separate <code>WHW_gen_aux_kWh</code> and
        <code>WC_gen_aux_kWh</code> treatment matches the intended accounting
        boundary.
      </div>

      <h3>9. Summarize Seasonal Outputs</h3>
      <p>Function: <code>_summarize()</code>.</p>
      <div class="formula">EHW_gen_in = EH_hp_in + EW_hp_in + EHW_backup_in</div>
      <div class="formula">EC_gen_in = EC_hp_in + EC_backup_in</div>
      <div class="formula">SPF_HW_gen = (QH_gen_out + QW_gen_out) / (EHW_gen_in + WHW_gen_aux)</div>
      <div class="formula">SPF_HW_hp = (QH_hp_out + QW_hp_out) / (EH_hp_in + EW_hp_in + WHW_gen_aux)</div>
      <div class="formula">SEER_C_gen = QC_gen_out / (EC_gen_in + WC_gen_aux)</div>
      <div class="formula">e_HW_gen = 1 / SPF_HW_gen</div>
    </section>

    <section id="outputs">
      <h2>Main Outputs</h2>
      <h3>Python Return Object</h3>
      <p>
        <code>HeatPumpSystemCalculator.run_timeseries(loads)</code> returns a
        <code>HeatPumpSimulationResult</code> with:
      </p>
      <table>
        <thead>
          <tr>
            <th>Attribute</th>
            <th>Content</th>
            <th>Typical Audit Use</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td><code>bins</code></td>
            <td>One row per temperature bin, including load, losses, operating temperatures, capacity, COP/EER, runtime, HP output, backup, unmet load, auxiliaries, environmental heat and rejected heat.</td>
            <td>Check clause 5.2 bin calculations step by step.</td>
          </tr>
          <tr>
            <td><code>summary</code></td>
            <td>Period totals and seasonal performance indicators.</td>
            <td>Check final generator energy, SPF and SEER outputs.</td>
          </tr>
          <tr>
            <td><code>inputs</code></td>
            <td>Normalized copy of the input configuration dictionary.</td>
            <td>Confirm assumptions used in a run.</td>
          </tr>
        </tbody>
      </table>

      <h3>Summary Output Fields</h3>
      <table>
        <thead>
          <tr>
            <th>Field</th>
            <th>Meaning</th>
          </tr>
        </thead>
        <tbody>
          <tr><td><code>QH_gen_out_kWh</code>, <code>QW_gen_out_kWh</code>, <code>QC_gen_out_kWh</code></td><td>Useful service demand supplied to the generator calculation for heating, DHW and cooling.</td></tr>
          <tr><td><code>QH_hp_out_kWh</code>, <code>QW_hp_out_kWh</code>, <code>QC_hp_out_kWh</code></td><td>Useful output covered by the heat pump.</td></tr>
          <tr><td><code>QHW_backup_out_kWh</code>, <code>QC_backup_out_kWh</code></td><td>Output covered by backup heater/cooling backup.</td></tr>
          <tr><td><code>QHW_unmet_kWh</code>, <code>QC_unmet_kWh</code></td><td>Demand not met when capacity or operating limits are not backed up.</td></tr>
          <tr><td><code>EH_hp_in_kWh</code>, <code>EW_hp_in_kWh</code>, <code>EC_hp_in_kWh</code></td><td>Compressor electricity for heating, DHW and cooling.</td></tr>
          <tr><td><code>EHW_backup_in_kWh</code>, <code>EC_backup_in_kWh</code></td><td>Backup energy input.</td></tr>
          <tr><td><code>WHW_gen_aux_kWh</code>, <code>WC_gen_aux_kWh</code></td><td>Auxiliary electricity for heating/DHW and cooling reporting groups.</td></tr>
          <tr><td><code>E_total_electricity_kWh</code></td><td>Total reported electricity: heating/DHW generator energy, heating/DHW auxiliaries, cooling generator energy and cooling auxiliaries.</td></tr>
          <tr><td><code>QHW_gen_ls_tot_kWh</code></td><td>Total heating/DHW generation losses from storage and auxiliaries.</td></tr>
          <tr><td><code>QHW_gen_ls_rbl_tot_kWh</code></td><td>Recoverable part of heating/DHW generation losses.</td></tr>
          <tr><td><code>QHW_environment_in_kWh</code></td><td>Environmental/source heat absorbed by the heat pump in heating/DHW mode.</td></tr>
          <tr><td><code>QC_rejected_kWh</code></td><td>Heat rejected in cooling mode, equal to cooling useful extraction plus compressor input.</td></tr>
          <tr><td><code>SPF_HW_gen</code>, <code>SPF_HW_hp</code></td><td>Seasonal performance factors for heating+DHW generator boundary and HP-only output boundary.</td></tr>
          <tr><td><code>SEER_C_gen</code></td><td>Cooling seasonal efficiency. In <code>heat_pump_summary.csv</code> this belongs to the simplified reversible cooling branch; in <code>combined_generation_summary.csv</code> for the default examples it comes from EN 16798-13.</td></tr>
          <tr><td><code>e_HW_gen</code></td><td>Inverse of <code>SPF_HW_gen</code>.</td></tr>
        </tbody>
      </table>

      <h3>Example Output Files</h3>
      <table>
        <thead>
          <tr>
            <th>File</th>
            <th>What To Audit</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td><code>building_geometry_summary.csv</code></td>
            <td>Example geometry sanity check: useful floor area, footprint, floor count, roof area and ground-slab area.</td>
          </tr>
          <tr>
            <td><code>iso52016_loads_with_dhw.csv</code></td>
            <td>Inputs sent to the generator calculation: outdoor temperature, operative temperature, heating demand, cooling demand and DHW demand.</td>
          </tr>
          <tr>
            <td><code>heat_pump_bin_results.csv</code></td>
            <td>Main calculation audit table. Each row is one temperature bin with all intermediate and final quantities.</td>
          </tr>
          <tr>
            <td><code>heat_pump_summary.csv</code></td>
            <td>Summary outputs listed above.</td>
          </tr>
          <tr>
            <td><code>cooling_16798_9_summary.csv</code>, <code>cooling_storage_16798_15_summary.csv</code>, <code>cooling_generation_16798_13_summary.csv</code></td>
            <td>Default-path cooling operating conditions, cooling storage and cooling generation outputs. See <code>cooling_16798_audit.html</code> for the standard crosswalk.</td>
          </tr>
          <tr>
            <td><code>combined_generation_summary.csv</code></td>
            <td>Heating/DHW heat-pump outputs combined with EN 16798-13 cooling generation outputs for the visual index and Sankey.</td>
          </tr>
          <tr>
            <td><code>heat_pump_hourly_allocated_results.csv</code></td>
            <td>Visualization helper. Bin totals are allocated back to hours for inspection only; this is not the calculation basis.</td>
          </tr>
          <tr>
            <td><code>inspection_index.html</code></td>
            <td>Links to plots for inputs, hourly allocations, monthly summaries, bin balances, bin performance and Sankey flow.</td>
          </tr>
        </tbody>
      </table>
    </section>

    <section id="examples">
      <h2>Runnable Examples</h2>
      <p>
        The examples are not official standard annex reproductions. They are
        project examples designed to exercise heating, cooling and DHW paths
        and create inspectable CSV/HTML outputs.
      </p>
      <pre><code>python examples/heat_pump_15316_4_2_example.py --scenario athens
python examples/heat_pump_15316_4_2_example.py --scenario bolzano
python examples/heat_pump_15316_4_2_bolzano_example.py</code></pre>
      <p>
        The default path uses EN 16798 cooling-side modules. To compare against
        the earlier reversible heat-pump cooling extension, run:
      </p>
      <pre><code>python examples/heat_pump_15316_4_2_example.py --scenario athens --calculation-path heat-pump-cooling</code></pre>
      <p>
        Output folders:
      </p>
      <pre><code>examples/outputs/heat_pump_15316_4_2_athens/
examples/outputs/heat_pump_15316_4_2_bolzano/</code></pre>
    </section>

    <section id="audit-checklist">
      <h2>Audit Checklist</h2>
      <ol>
        <li>
          In the standard, read the scope and generator boundary. Confirm that
          this module starts from generator heat output demand and does not
          include building, emission or distribution calculations.
        </li>
        <li>
          Read clause 5.2. Confirm that the typology method is intentionally
          not implemented.
        </li>
        <li>
          Read clause 5.3. In code, inspect <code>_simulate_bins()</code> and
          confirm the bin construction and bin-hour totals.
        </li>
        <li>
          Compare the standard operating-condition inputs to
          <code>_prepare_timeseries()</code>: source temperature, sink
          temperature, return/cold temperature and heat output demand.
        </li>
        <li>
          Compare product data requirements to
          <code>_coerce_performance_map()</code> and
          <code>_interpolate_performance()</code>. Confirm whether your study
          uses manufacturer/test/default data.
        </li>
        <li>
          Check <code>_allocate_heating_and_dhw_runtime()</code> against the
          intended combined operation: independent, alternative, DHW priority,
          utility cutoffs.
        </li>
        <li>
          Check <code>_hp_available()</code> and
          <code>_operating_limit_backup_fraction()</code> against the intended
          monovalent/bivalent and maximum-temperature behavior.
        </li>
        <li>
          Check storage loss assumptions in <code>_storage_loss()</code>.
          Decide whether the simplified daily-loss model is adequate for the
          project.
        </li>
        <li>
          Check <code>WHW_gen_aux_kWh</code> and <code>WC_gen_aux_kWh</code>
          accounting if heating and cooling belong to the same physical unit.
        </li>
        <li>
          Compare <code>heat_pump_bin_results.csv</code> row by row against the
          formulas on this page, then compare <code>heat_pump_summary.csv</code>
          against <code>_summarize()</code>.
        </li>
      </ol>
    </section>

    <section id="limitations">
      <h2>Known Limits And Deliberate Simplifications</h2>
      <table>
        <thead>
          <tr>
            <th>Area</th>
            <th>Current Treatment</th>
            <th>Audit Implication</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td>Official default data</td>
            <td>No official national annex tables are embedded.</td>
            <td>Use manufacturer data, measured data, or approved national annex defaults for formal studies.</td>
          </tr>
          <tr>
            <td>Part-load degradation</td>
            <td>Part-load behavior is only represented if it is already reflected in the supplied COP/capacity map.</td>
            <td>Add explicit part-load correction if the audit requires it and the standard/national annex defines the needed factors.</td>
          </tr>
          <tr>
            <td>Source-side pumps/fans</td>
            <td>Handled only through generic auxiliary power inputs.</td>
            <td>Check whether source-side electricity is included in product data or should be added as external auxiliary power.</td>
          </tr>
          <tr>
            <td>Combustion-engine or absorption heat pumps</td>
            <td>The code currently reports electricity-style input energy and COP/EER maps.</td>
            <td>Fuel-driven and absorption-specific accounting would need additional input/output terms.</td>
          </tr>
          <tr>
            <td>Cooling</td>
            <td>Implemented as a reversible EER-bin extension, not as a normative EN 15316-4-2:2017 heating/DHW result.</td>
            <td>Keep cooling outputs separate when making claims about EN 15316-4-2 compliance.</td>
          </tr>
          <tr>
            <td>Distribution/emission/storage subsystem standards</td>
            <td>Not part of this generator module.</td>
            <td>Use the relevant EN 15316 parts upstream if full system compliance is required.</td>
          </tr>
          <tr>
            <td>Primary energy</td>
            <td>Not calculated here.</td>
            <td>Feed generator energy outputs into the relevant overall energy/performance calculation.</td>
          </tr>
          <tr>
            <td>Method B (clause 7, monthly/annual)</td>
            <td>Only Method A (clause 6, hourly/bin) is implemented.</td>
            <td>Method B needs different input/output wiring (a different time resolution); not implemented.</td>
          </tr>
          <tr>
            <td>Path B (clause 6.7.3, EN 14825/Annex D exergetic approach)</td>
            <td><code>part_load_performance_method="en14825"</code> is a simpler,
            pre-existing multiplicative degradation correction, NOT a faithful
            Path B/Annex D implementation (Carnot COP x interpolated
            exergetic-efficiency factor from EN 14825 A/B/C/D points).</td>
            <td>The default <code>"method_a_2017"</code> path (Path A, EN
            14511-series, clause 6.7.2) is the one that is faithfully implemented.</td>
          </tr>
          <tr>
            <td>Zero-demand / operating-season distinction (Eq.(31)-(32))</td>
            <td>By default every idle hour is treated as "powered, zero
            output" (Eq.(31): standby_power_W applies). A <code>powered</code>
            input column lets a caller mark specific steps as outside the
            unit's operating season (Eq.(32): zero energy, no standby draw
            either) when that distinction matters.</td>
            <td>Omit the column to keep the pre-existing always-powered
            behaviour unchanged.</td>
          </tr>
          <tr>
            <td>Simultaneous operation (<code>combined_operation="independent"</code>)</td>
            <td>Clause 5.9 says simultaneous heating+DHW needs its OWN
            dedicated test data (capacity/COP measured for the combined
            mode) - this module has no such input and instead runs the SAME
            map for both services, capping their COMBINED runtime at the
            step duration so one compressor cannot appear to deliver more
            than 100% of the period twice over.</td>
            <td>Not a faithful clause 5.9 simultaneous-mode calculation;
            treat <code>"independent"</code> as an approximation, and
            <code>"alternative"</code> (the default - sequential,
            diverter-valve-style) as the more literally faithful mode.</td>
          </tr>
          <tr>
            <td>Performance map validation</td>
            <td>Interpolated maps are not checked against EN 14511's own
            mandatory rating-point grid; a map with too few points, or
            conflicting duplicate points, only gets a warning, not a hard
            error.</td>
            <td>Conformance of the input data to EN 14511 remains the
            caller's responsibility.</td>
          </tr>
          <tr>
            <td>Storage losses (heating/DHW buffer tanks)</td>
            <td>Modelled as a single normalised daily loss value
            (<code>*_storage_loss_kWh_per_day</code>), temperature-corrected -
            not EN 15316-5's own full storage-subsystem model.</td>
            <td>Use <code>StorageSystemCalculator</code> (EN 15316-5)
            upstream/downstream for a full storage-subsystem calculation.</td>
          </tr>
        </tbody>
      </table>
    </section>

    <section id="references">
      <h2>References For The Audit</h2>
      <ul>
        <li>
          <strong>EN 15316-4-2:2017</strong> (DIN EN 15316-4-2:2017-09 in
          German-national form), user-supplied PDF: <em>Energy performance
          of buildings - Method for calculation of system energy
          requirements and system efficiencies - Part 4-2: Space heating
          generation systems, heat pump systems, Module M3-8-2, M8-8-2</em>.
          Supersedes DIN EN 15316-4-2:2008-09 / EN 15316-4-2:2008, this
          page's previous audit target (still implemented alongside the
          current code as <code>Standards/DIN EN 15316-4-2_2008-09.pdf</code>
          for reference, but no longer what the code follows).
        </li>
        <li>
          <a href="https://build-up.ec.europa.eu/sites/default/files/content/P103_EN_CENSE_EN_15316-4-2.pdf">CENSE Information Paper P103</a>,
          <em>Space heating generation systems: Heat pump systems,
          EN 15316-4-2</em>, useful for a public overview of the standard
          structure and method intent.
        </li>
        <li>
          EN 14511 test data are the intended source for product capacity and
          COP/EER points when manufacturer/test data are used in the BIN method.
        </li>
      </ul>
      <p class="small">
        Last updated for the implementation in
        <code>src/pybuildingenergy/source/heat_pump_15316_4_2.py</code>.
      </p>
    </section>
  </main>
</body>
</html>
