**pyBuildingEnergy 2.1.7**: first PyPI release that contains the work tagged as 2.1.6, plus the fixes below.

`pip install --upgrade pybuildingenergy==2.1.7`

Several changes alter results (marked *result-changing*); see the notes per item.

- Multizone INTERNAL partitions (result-changing): the face that looks into the adjacent
  simulated zone is an internal surface (EN ISO 52016-1 Table 25), in the main and hybrid
  multizone methods.
  - Before, that face used the surface's `*_external` coefficients for convection and
    long-wave radiation, so a partition declared with wall-row films (e.g. ASHRAE 140
    external 11.9/4.14) got different films on its two faces, and results depended on
    which zone declared it.
  - Vertical partitions get the declared internal coefficients on both faces.
  - Floors and ceilings get the reversed heat-flow direction on the second face
    (upwards 5.0 / downwards 0.7 W/(m2K)). Before, both faces had the same value.
  - With the TARP model the second face is also updated every hour; before, it stayed
    at the table value.
  - Optional keys `convective_heat_transfer_coefficient_internal_b` /
    `radiative_heat_transfer_coefficient_internal_b`.
  - `Conductance_node_of_element` subtracts the second-face film, so the declared U
    stays air-to-air.
  - `UNCONDITIONED` boundaries are unchanged. In `build_case_960` the override of
    the external fields is now redundant.
  - The surface aggregation keeps the `*_internal_b` keys.
  - Effect on the two-floor example (Athens), cooling: Z_ground 17 437 -> 18 752 kWh,
    Z_first 20 265 -> 18 975 kWh. Heating changes by about 2 % and the building totals
    are almost unchanged: less exchange through the slab, so the load moves between the
    floors.

- `Conductance_node_of_element` now raises `ValueError` (surface index, U, core
  resistance, surface resistances and maximum U) when 1/U - R_si - R_se <= 0. Before:
  - a window with U above about 5.8 W/(m2K) and the default vertical films got a
    negative core conductance (e.g. -334 W/(m2K) at U = 5.9), an unphysical network;
  - a core resistance of exactly 0 left the element without conduction.

  A non-positive or non-finite `u_value` is also rejected.
- `sanitize_and_validate_BUI` reports the same incompatibility as an ERROR before the
  simulation.
- `examples/building_archetypes.json`: 20 windows with U = 5.8-6.1 W/(m2K) set to 5.7
  W/(m2K), the single-glazing value compatible with the standard surface resistances.

---

## Changes first tagged as 2.1.6 (not published on PyPI)

### Window aggregation and EN 15316-2 emitter capacity (result-changing)

- Aggregated windows: the equivalent `g_value` now keeps the sum of
  g·A·(1−F_fr) of the windows (Formula 69). Before, the product of the area-weighted g
  and F_fr differed when the windows had different g and frame fractions.
- Per-window shading weights: when all weights g·A·(1−F_fr) are zero (base g = 0, e.g.
  an adaptive window whose later state has g > 0), the factor falls back to
  A·(1−F_fr) weights instead of returning 1.0.
- `EmissionSystemCalculator`: the deficit is only the part of the need at the modified
  set point that exceeds the capacity P_n·t. A recalculated need lower than the base
  need is no longer reported as unmet energy.
- `nominal_power_kW: 0` now means no emitter for that service: the whole need is
  backup or unmet energy, with a warning. A negative value raises `ValueError`.
  Leave the key out for unlimited power.
- `simulate_multizone_emission` with `hydraulic_systems`: for a zone with an emitter,
  the circuit runs in EN 15316-2 mode with the same emitter configuration. Its emission
  input therefore equals the emission result, which a test checks. A zone without an
  emitter gets a warning.
- `simulate_multizone_emission(couple_emitter_capacity=True)` (default): the emitter
  `nominal_power_kW` limits the zone `heating_capacity` / `cooling_capacity` in both
  thermal runs. A power shortage now changes the zone temperature and the adaptive-facade
  control that follows. `False` restores the post-processing check (unmet energy, zone
  temperature unchanged). The limits used are in `result.applied_capacities`.
- `simulate_multizone_emission(unlisted_zones="free_floating")` (default): a zone missing
  from `emission_by_zone` runs without heating or cooling (`free_floating: true`),
  instead of taking an ideal load that no emitter delivers. A warning names these zones,
  which are also listed in `result.free_floating_zones`. `"ideal"` restores the
  ideal system, and an explicit `free_floating` key on the zone is respected.
- New `compare_adaptive_with_reference_multizone` (EN ISO 52016-3, 6.10 and clause 8)
  compares the adaptive building with its reference on the multizone engine. It gives the
  Table 6 indicators per zone, the state statistics and the clause 8 report. The comfort
  limits default to the zone set-points.
- `adaptive_envelope_kpis`: `dT_low_pct` and `dT_high_pct` are NaN when the reference
  is below 1 K·h. Before, numerical noise around the set-point gave percentages such as
  -78 %.
- Multizone engine: thermally unconditioned adjacent zones (EN ISO 52016-1 6.4.5, 6.5.9,
  E.3) through `boundary: "UNCONDITIONED"` and `name_adj_zone`, with the
  `adjacent_zones` list as in the single-zone engines.
  - θ_ztu of hour t uses the operative temperature of hour t-1 of the conditioned zones
    next to it, weighted by U·A.
  - The internal type uses the corrected resistance of Formula 54, and its gains are
    attributed to the zones with Formulae 65 and 68.
  - The output includes `theta_ztu_<name>`. The hybrid method rejects these
    boundaries.
  - The surface aggregation keeps surfaces facing different unconditioned zones apart.
- Multizone output: `T_set_H_<zone>`, `T_set_C_<zone>` (set-points active in the
  hour), `Q_HVAC_req_<zone>` (ideal request) and `cap_limited_<zone>`.
- New `comfort_16798_1` module with EN 16798-1 Annex B comfort categories, adaptive
  (B.2.2) or static (Table B.1). For each zone it gives the hours per category and the
  degree-hours outside category II. Capacity-shortage indicators give the hours with the
  capacity limit, the degree-hours off the set-point and the energy not delivered.
  `MultizoneEmissionResult.comfort()` returns them per zone.
- `examples/multizone_free_floating_example.py`: the partition `ZoneA_Wall_N_Int`
  declared itself as `adjacent_zone` and is now adjacent to `Z2`. The new input
  validation had rejected it.
- New `multizone_system.simulate_multizone_system` for system topologies of a
  multizone building:
  - `central`: one generator and one EN 15316-3 distribution feed one EN 15316-2
    emitter per zone. The zone emitter inputs are summed on the circuit.
  - `per_zone`: each zone has its own distribution and generator.
  - `combined`: one system serves space heating, space cooling and DHW, with one
    emission type for all zones and a DHW storage tank.
  - Generator kinds: `heat_pump`, `boiler_15316_4_1`, `district`, or `ideal`
    (constant efficiencies).
- `dispatch_combined` shares the generator hour by hour between space heating,
  cooling and tank charging.
  - The tank is charged from the spare capacity. When it falls below the minimum
    temperature, the charge has priority and the space energy it displaces is reported.
  - In cooling, `time_share` stops cooling to charge the tank, while `heat_recovery`
    uses condenser heat recovery.
  - `MultizoneSystemResult.dhw_dispatch_summary()` reports charging hours during
    heating and cooling, displaced energy, tank losses and unmet energy.
- Adaptive windows (EN ISO 52016-3): visual comfort and artificial lighting with the
  `lighting` option of `adaptive_envelope`: `target_lx`, `power_W_m2`,
  `control` (`dimming`/`on_off`), and `daylight_coefficient` or
  `control.daylight` (Formula 4).
  - Hourly columns per window: `E_v_ext_lx`, `E_day_lx` (daylight on the working
    plane with the τ_V of the state applied), `E_art_lx`, `E_tot_lx`,
    `P_light_W_m2` and `visual_assessed`.
  - Daylight comes first: artificial light only makes up what daylight lacks to reach
    the target, in occupied and awake hours.
  - The DAYL-MODE threshold becomes the target, so the control picks the state that
    lets in more light when daylight is short, within the Annex C scenario.
  - `adaptive_lighting_by_state` summarises daylight, artificial light, the share of
    hours on daylight only and lighting energy per window and control state. Lighting
    is also reported in the clause 8 report.
- `multizone_system` fixes:
  - Heating and cooling in the same hour (different zones) on one generator are served by
    time share, in the order `space_priority` (`heating`/`cooling`/`larger`).
    Before, the cooling demand disappeared from the balance. Each service now satisfies
    served + unmet = demand. The dispatch reports `first_service`, `simultaneous` and
    the energy displaced by the other service.
  - `couple_generator_capacity=True`: the declared generator power limits the zones
    in the thermal balance.
    - With a shared generator (`capacity_allocation="dynamic"`, the default), each hour
      the solver shares the power among the zones in proportion to their request of that
      hour. This uses the new building key `generator_groups`.
    - Heating and cooling requested in the same hour share the generator time in the
      order `space_priority`.
    - `"static"` keeps the fixed split by emitter power or floor area.
  - `combined`: the tank dispatch is recalculated on the actual generator production,
    hourly where the generator model gives hourly results. Terminals per zone are allowed
    through `emission_by_zone`.
  - `per_zone`: when DHW is given, the `dhw_share` values must be >= 0 and sum to 1.
  - The annual table has `W_em_aux_kWh` and `electricity_total_kWh`
    (generator + distribution + emitter auxiliaries).
  - The `ideal` generator accepts `max_heating_kW`, `max_dhw_kW` and
    `max_cooling_kW`.
- Known issues with the EnergyPlus reference data in `examples` (not fixed). These
  files cannot serve as a multizone validation:
  - `two_zone_ideal_24_2_fixedout_Milan_2020.csv` is identical to the Athens file.
  - `2020_Stockholm.epw` is a copy of the Stockholm EnergyPlus output CSV, not a
    weather file.
  - `calibrate_multizone_against_energyplus_climate.py` imports a function that no
    longer exists.
  - With `multizone_free_floating_example.py` and Athens, annual heating is -52 % and
    cooling is about 15 times EnergyPlus, with an operative temperature bias of +2.8 K.
    The input is therefore not equivalent to the EnergyPlus model (IDF not in the
    repository).
- `examples/multizone_declaration_example.py` and `docs/multizone_declaration.md`:
  annotated input and declaration of scope for the multizone, adaptive and emission
  calculation.

### Thermally unconditioned adjacent zones and multizone (EN ISO 52016-1 6.4.2, 6.4.5-6.4.7, Annex D)

Result-changing fixes (single-zone engines with `adj_zones_present: true`)

* Fix: the internal gains of the conditioned zone were inflated when adjacent zones were present
  (2.2 times with one zone and b = 0.8, 3 times with two zones): Formula 65 added the conditioned
  zone's own gains again.  Formula 65 (and 68 for solar gains) now applies only to *internal*-type
  zones, with the gains of the unconditioned zone itself.
* Fix: with several adjacent zones, Formulae 58-59 used the `b_ztu` of the last zone of the loop
  for every zone, and the gains of all zones used class and area of the first one.  Each zone now
  has its own `b`, `H_ztu;tot` and gains.
* Fix: `H_ztu;e` follows Formula 6, `(1 + c_ztu;ve) H_tr;ue` with `c_ztu;ve = 0.5` (Table B.5),
  instead of the ISO 13789 ventilation term (still available with `n_ue`).
* Fix: `theta_ztu` of the first hour is computed from Formula 58 (initial operative temperature
  20 C) instead of a fixed 15 C.

New (module `unconditioned_zone_52016_1`)

* `type: "internal"` for adjacent zones: `theta_ztu` equals the operative temperature of the
  conditioned zone (6.4.5.3), corrected resistance of Formula 54 (6.5.8.4), `H_ve = b rho c q`
  (Formula 62), gains attributed with (1 - b) F (Formulae 65, 68).
* `b_ztu` default values (Table A.4; gains then set to zero, E.3.1), `c_ztu_h_max` (Table B.16).
* E.3 solar gains of the unconditioned zone (Formulae E.5-E.6): `g_value`/`g_value_elements`,
  `absorbing_surfaces`, `obstacle_shading_factor`.
* Ventilation components with `from_adjacent_zone`: supply temperature `theta_ztu` (6.5.10.2).
* `check_input` validates the new zone options.

Multizone engine (`module multizone_52016_1`)

* Air flow between zones (Annex D.2 1, D.4): `building_object["interzone_airflows"]`; a flow in
  both directions is rejected (D.2: the zones are one zone).  Output `Q_ve_interzone_<zone>`.
* The HVAC modes are re-checked after coupling: a zone left idle that leaves its set-point range
  because a neighbour is conditioned is switched to heating/cooling, and a conditioned zone that
  needs no energy is released (previously its temperature was held while the energy was clamped to 0).
* `free_floating: true` zones (thermally unconditioned space as a zone, 6.4.2.3).
* Input validation (unknown zones, duplicated partitions, area sums) and the zoning criteria of
  6.4.2 (steps 2, 3, 5, 9, 10) as warnings; `validate=False` disables them.
* `annual` results have a `zone == "TOTAL"` row (`include_total=False` to omit it).  Code that
  sums the column must exclude it.
* `multizone_report` / `format_multizone_report` / `MultizoneResult.coupling_report()`:
  partitioning, H_tr,zy, air flows and the declaration of the coupling scheme (all zones solved
  together in each hour, a deliberate deviation from the previous-hour boundary of D.2).
* The hybrid iterative method refuses `interzone_airflows` and `free_floating` zones.
* Fix (multizone): the external shading factor of a window element was the area-weighted average
  of all the windows of the same zone and orientation, applied to every element of the group, also
  to a movable/adaptive window kept as its own element (two windows with factors 0 and 1 both got
  0.5).  Each element now uses the factors of its own windows only (weighted by g A (1 - F_fr) for
  an aggregated element), as in the single-zone engines (Formula 69).  The hourly output has
  `F_sh_<window element>` for every shaded element.
* EN 15316-2 emission per zone in the multizone path: `simulate_multizone_emission(config,
  emission_by_zone, emission_inc="recalculate", hydraulic_systems=None)`.  Each zone has its own
  equivalent temperature increase; the need at the equivalent set-points is recalculated with one
  multizone run where all the zones are shifted together, so the effect of the partitions is kept
  (raising the heating set-point of one zone lowers the heating need of its neighbour).
  `"approximate"` uses the temperature-ratio approximation zone by zone (coupling ignored, with a
  warning).  Optional `hydraulic_systems`: `MultiZoneHeatingSystemCalculator` (EN 15316-1 Annex C,
  common node at the highest required flow temperature).  Result: `MultizoneEmissionResult` with
  the annual table per zone (+ TOTAL) and `report()`.  Tests: `tests/test_multizone_emission.py`.
* EN ISO 52016-3 adaptive windows in the multizone engine (they raised an error before).  A control
  context is created only for the zones that have at least one adaptive window; each context uses
  the operative temperature, HVAC load and occupancy of its own zone (previous time steps, 6.8.4).
  The zones interact only physically (partition, air flows), never through the controls.  State
  logs `adaptive_<window>_*` as in the single-zone engine; an adaptive window name used in two
  zones is rejected.  Tests: `tests/test_adaptive_envelope_52016_3_multizone.py`.
* Latent balance per zone (6.5.14, ideal humidity control): the multizone engine had no moisture
  calculation.  `Temperature_and_Energy_needs_calculation_multizone` now applies the single-zone
  balance to every zone (zone volume, outdoor air flow `H_ve`, zone air temperature, outdoor
  temperature and relative humidity): `X_int_kg_kg_da_<zone>`, `G_HU_kg_s_<zone>`,
  `G_DHU_kg_s_<zone>`, `Phi_HU_W_<zone>`, `Phi_DHU_W_<zone>`, `Q_latent_W_<zone>`,
  `Q_H_latent_W_<zone>` and the annual `Q_latent_annual_kWh` / `Q_H_latent_annual_kWh` (with the
  `TOTAL` row).  Options per zone or as keyword arguments, as in the single-zone engine
  (`latent_rh_humidification_pct`, `latent_rh_dehumidification_pct`, `moisture_production_kg_s`,
  `latent_internal_fraction`, ...); `include_latent=False` disables it.  Moisture carried by the
  air flows between zones is not modelled.  The hourly frame also has `T_ext` and `RH_ext`.

Single zone

* 6.4.6 Option B (Formulae 7-8): `building_parameters.spatial_setpoint_adjustment =
  {"enabled": true, "f_mod_t": 0.8, "f_mod_sp": 0.5, "H_int_spec": 2.0}` lowers the heating
  set-point month by month; `spatial_setpoint_reduction` is also available as a function.

ISO/TR 52016-2 (checked against the implementation)

* 6.4.6.4, Table 2: the Option B formula reproduces the three worked values (18,0 / 19,0 / 19,5 C);
  this also confirms the reading of Formula 7, whose operator is missing in the extracted text.
* 6.4.5, Table 1: the transmission, ventilation and gains rules of the two zone types agree with the
  implementation.  The internal type now warns when the zone has glazing (not suitable for
  sunspaces and atria).
* 6.5.9: the TR text on `c_ztu,h;max = 0` contradicts Formula 59 (`docs/standards_errata.md`);
  `c_ztu_h_max: null` disables the limit.
* 6.3.6: repeating the calculation within the interval is an accepted alternative to using the
  previous interval, which justifies the simultaneous solution of the coupled zones (declared in
  the report).  7.2.8: thermal coupling and unconditioned spaces are not in the BESTEST cases and
  "can be tested analytically", as done in the new tests.

Tests: `tests/test_unconditioned_zone_52016_1.py`, `tests/test_multizone_52016_1.py` (partition
heat conservation, H_tr,zy = U A on the operative temperature within 2 %, mode re-check, air flows,
validation, report, Option B).
