<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ASHRAE 140-2023 Case 640</title>
<script src="https://cdn.plot.ly/plotly-3.1.0.min.js"></script>
<style>
:root { --ink:#1d252c; --muted:#5b6670; --line:#d8dee4; --soft:#f6f8fa;
        --blue:#0f609b; --green:#1f7a4d; --amber:#956000; --red:#b42318; --bg:#ffffff; }
@media (prefers-color-scheme: dark) {
  :root { --ink:#e6eaee; --muted:#9aa6b2; --line:#33404c; --soft:#1b232b;
          --blue:#5aa9e6; --green:#4cc38a; --amber:#e0a33a; --red:#f07167; --bg:#11171d; }
}
* { box-sizing: border-box; }
body { margin:0; background:var(--bg); color:var(--ink);
       font:15px/1.5 -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; }
main { max-width:1120px; margin:0 auto; padding:24px 16px 64px; }
h1 { font-size:26px; margin:0 0 4px; }
h2 { font-size:19px; margin:32px 0 10px; padding-bottom:6px; border-bottom:1px solid var(--line); }
h3 { font-size:16px; margin:20px 0 8px; }
p, li { color:var(--ink); }
.muted { color:var(--muted); }
a { color:var(--blue); }
.subtitle { color:var(--muted); margin:0 0 16px; }
.cards { display:grid; grid-template-columns:repeat(auto-fit, minmax(190px, 1fr)); gap:12px; margin:16px 0; }
.card { border:1px solid var(--line); border-radius:8px; padding:12px 14px; background:var(--soft); }
.card .label { color:var(--muted); font-size:13px; }
.card .value { font-size:22px; font-weight:600; margin-top:2px; }
.card .note { color:var(--muted); font-size:12px; margin-top:2px; }
.badge { display:inline-block; padding:1px 8px; border-radius:999px; font-size:12px; font-weight:600;
         border:1px solid currentColor; }
.pass { color:var(--green); } .fail { color:var(--red); } .info { color:var(--muted); }
.table-wrap { overflow-x:auto; }
table { border-collapse:collapse; width:100%; margin:8px 0 16px; font-size:14px; }
th, td { border-bottom:1px solid var(--line); padding:6px 8px; text-align:right; white-space:nowrap; }
th { color:var(--muted); font-weight:600; background:var(--soft); }
th:first-child, td:first-child { text-align:left; }
th:nth-child(2), td:nth-child(2) { text-align:left; white-space:normal; min-width:180px; }
td .badge { margin-left:4px; }
.verdict { white-space:normal; display:inline-block; min-width:240px; text-align:left; }
.callout { border-left:4px solid var(--amber); background:var(--soft); padding:10px 14px; margin:12px 0; }
.chart { width:100%; min-height:340px; }
footer { color:var(--muted); font-size:13px; margin-top:40px; }
</style></head>
<body><main>
<h1>ASHRAE 140-2023 Case 640</h1>
<p class="subtitle">Case 600 with heating setback to 10 degC from 23:00 to 07:00 — Section 7.2.2.1.4. <a href='index.html'>All cases</a></p>
<div class="cards"><div class="card"><div class="label">Annual heating</div><div class="value">2.696 MWh</div><div class="note">Section 7.3.1.1</div></div><div class="card"><div class="label">Annual sensible cooling</div><div class="value">6.015 MWh</div><div class="note">Section 7.3.1.2</div></div><div class="card"><div class="label">Peak heating</div><div class="value">4.311 kW</div><div class="note">Nov 26, 07:00</div></div><div class="card"><div class="label">Peak sensible cooling</div><div class="value">5.168 kW</div><div class="note">Jan 22, 13:00</div></div></div><h2>Annex A3 acceptance</h2><div class="table-wrap"><table><thead><tr><th>Load</th><th>Result</th></tr></thead><tbody><tr><td>Annual heating [MWh]</td><td><span class='verdict'>-1.721 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 640 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td></tr><tr><td>Annual sensible cooling [MWh]</td><td><span class='verdict'>-0.236 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 640 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr></tbody></table></div><p class='muted'>Range values: ANSI/ASHRAE Standard 140-2023, Annex A3 (not reproduced, copyright ASHRAE). Peak loads have no Annex A3 range and are diagnostic only.</p><h2>Geometry</h2><p class='muted'>8 m x 6 m x 2.7 m single zone; two 3 m x 2 m south windows, sill 0.2 m (Figure 7-1); raised floor drawn above the ground (Section 7.2.1.5). Heating setback to 10 degC from 23:00 to 07:00 (no geometry change). Drag to rotate, scroll to zoom.</p><div>                            <div id="8be84a3a-47c7-415f-a714-d47b9d89b004" class="plotly-graph-div" style="height:520px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("8be84a3a-47c7-415f-a714-d47b9d89b004")) {                    Plotly.newPlot(                        "8be84a3a-47c7-415f-a714-d47b9d89b004",                        [{"color":"#d9c7a7","flatshading":true,"hoverinfo":"name","i":[0,0,4,4,8,8,12,12,16,16,20,20,24,24,28,28,32,32,36,36,40,40,44,44,48,48,52,52,56,56,60,60],"j":[1,2,5,6,9,10,13,14,17,18,21,22,25,26,29,30,33,34,37,38,41,42,45,46,49,50,53,54,57,58,61,62],"k":[2,3,6,7,10,11,14,15,18,19,22,23,26,27,30,31,34,35,38,39,42,43,46,47,50,51,54,55,58,59,62,63],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Walls (low mass)","opacity":1.0,"showlegend":true,"x":[0,0.5,0.5,0,0,0.5,0.5,0,0,0.5,0.5,0,0.5,3.5,3.5,0.5,0.5,3.5,3.5,0.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,4.5,7.5,7.5,4.5,4.5,7.5,7.5,4.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,0,8.0,8.0,0,8.0,8.0,8.0,8.0,0.0,0.0,0.0,0.0],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,6.0,6.0,6.0,0,6.0,6.0,0,0,6.0,6.0,0],"z":[0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95],"type":"mesh3d"},{"color":"#5aa9e6","flatshading":true,"hoverinfo":"name","i":[0,0,4,4],"j":[1,2,5,6],"k":[2,3,6,7],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Windows (double clear, Table 7-10)","opacity":0.75,"showlegend":true,"x":[0.5,3.5,3.5,0.5,4.5,7.5,7.5,4.5],"y":[-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015],"z":[0.45,0.45,2.45,2.45,0.45,0.45,2.45,2.45],"type":"mesh3d"},{"color":"#8c6d5a","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Roof","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[2.95,2.95,2.95,2.95],"type":"mesh3d"},{"color":"#b9b2a6","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Raised floor","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[0.25,0.25,0.25,0.25],"type":"mesh3d"},{"color":"#e7ece4","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Ground","opacity":1.0,"showlegend":false,"x":[-1.6,9.6,9.6,-1.6],"y":[-2.0,-2.0,7.6,7.6],"z":[0,0,0,0],"type":"mesh3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":2},"mode":"lines","showlegend":false,"x":[0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0.5,3.5,3.5,0.5,0.5,null,0.5,3.5,3.5,0.5,0.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,4.5,7.5,7.5,4.5,4.5,null,4.5,7.5,7.5,4.5,4.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,0,8.0,8.0,0,0,null,8.0,8.0,8.0,8.0,8.0,null,0.0,0.0,0.0,0.0,0.0,null,0.5,3.5,3.5,0.5,0.5,null,4.5,7.5,7.5,4.5,4.5,null,0,8.0,8.0,0,0,null,0,8.0,8.0,0,0,null],"y":[0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,6.0,6.0,6.0,6.0,6.0,null,0,6.0,6.0,0,0,null,0,6.0,6.0,0,0,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,0,0,6.0,6.0,0,null,0,0,6.0,6.0,0,null],"z":[0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.45,0.45,2.45,2.45,0.45,null,0.45,0.45,2.45,2.45,0.45,null,2.95,2.95,2.95,2.95,2.95,null,0.25,0.25,0.25,0.25,0.25,null],"type":"scatter3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":7},"mode":"lines","showlegend":false,"x":[9.1,9.1],"y":[5.3,6.3],"z":[0.03,0.03],"type":"scatter3d"},{"anchor":"tail","colorscale":[[0,"#2b2f33"],[1,"#2b2f33"]],"hoverinfo":"skip","showscale":false,"sizemode":"absolute","sizeref":0.55,"u":[0],"v":[0.55],"w":[0],"x":[9.1],"y":[6.3],"z":[0.03],"type":"cone"},{"hoverinfo":"skip","mode":"text","showlegend":false,"text":["\u003cb\u003eN\u003c\u002fb\u003e","\u003cb\u003eSouth\u003c\u002fb\u003e"],"textfont":{"color":"#2b2f33","size":14},"x":[9.1,4.0],"y":[7.05,-1.2],"z":[0.03,0.03],"type":"scatter3d"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"scene":{"aspectratio":{"x":2.2399999999999998,"y":1.92,"z":0.65},"xaxis":{"visible":false,"showbackground":false},"yaxis":{"visible":false,"showbackground":false},"zaxis":{"visible":false,"showbackground":false},"camera":{"projection":{"type":"orthographic"},"eye":{"x":0.55,"y":-0.9,"z":0.52},"center":{"x":0.0,"y":0.0,"z":-0.1}},"aspectmode":"manual"},"legend":{"orientation":"h","y":-0.2},"margin":{"l":50,"r":20,"t":40,"b":40},"title":{"text":"Test cell geometry"},"height":520,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Inputs applied</h2><p>Thermostat (zone air temperature, Section 7.2.1.13): heating 20 degC, cooling 27 degC, heating setback 10 degC 23:00-07:00. Air flows (altitude-corrected, Tables 7-4/7-16): infiltration 0.426 ach. Surface coefficients: Tables 7-7/7-9 convective values. Weather: 725650TY (Denver Intl, TMY3).</p><div class="table-wrap"><table><thead><tr><th>Surface</th><th>Zone</th><th>Type</th><th>Area m2</th><th>U W/m2K</th><th>kappa kJ/m2K</th><th>h_ci</th><th>h_ce</th><th>a_sol</th><th>g_n</th><th>F_w</th><th>Shading</th></tr></thead><tbody><tr><td>North wall</td><td>-</td><td>opaque</td><td>21.6</td><td>0.503</td><td>14.5</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South wall</td><td>-</td><td>opaque</td><td>9.6</td><td>0.503</td><td>14.5</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>East wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.503</td><td>14.5</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>West wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.503</td><td>14.5</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Roof</td><td>-</td><td>opaque</td><td>48.0</td><td>0.313</td><td>18.2</td><td>1.8</td><td>14.4</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Floor</td><td>-</td><td>opaque</td><td>48.0</td><td>0.039</td><td>19.5</td><td>2.2</td><td>0.8</td><td>0.00</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South window</td><td>-</td><td>transparent</td><td>12.0</td><td>2.420</td><td>0.0</td><td>2.4</td><td>8.0</td><td>0.00</td><td>0.769</td><td>0.859</td><td>-</td></tr></tbody></table></div><h2>Monthly results</h2><div>                            <div id="a8f4bc1a-4a1c-483a-9492-ba3273be5df3" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("a8f4bc1a-4a1c-483a-9492-ba3273be5df3")) {                    Plotly.newPlot(                        "a8f4bc1a-4a1c-483a-9492-ba3273be5df3",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[482.0516797568923,474.45099244719336,253.08507452314717,320.3122812115115,45.14113597670621,0.035969071928579954,0.9463567996902272,0.7981744040329164,17.18108300812933,178.2045181125478,417.24605240874024,506.6830927269999],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Cooling kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[423.4573046095713,328.03644549873974,469.99553394210767,267.74032767727687,413.92167754293365,652.1674537557063,629.4666805717691,730.7633132301576,757.01080640685,599.1967641699337,357.7713685843804,385.5460487579647],"type":"bar"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"title":{"text":"Monthly heating and sensible cooling loads"},"barmode":"group","yaxis":{"title":{"text":"kWh"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Month</th><th>Heating kWh</th><th>Cooling kWh</th><th>Peak heating kW</th><th>Peak cooling kW</th><th>Mean T_air degC</th></tr></thead><tbody><tr><td>Jan</td><td>482.1</td><td>423.5</td><td>3.708</td><td>5.168</td><td>19.00</td></tr><tr><td>Feb</td><td>474.5</td><td>328.0</td><td>3.778</td><td>4.379</td><td>18.85</td></tr><tr><td>Mar</td><td>253.1</td><td>470.0</td><td>3.065</td><td>4.390</td><td>19.73</td></tr><tr><td>Apr</td><td>320.3</td><td>267.7</td><td>3.337</td><td>4.012</td><td>19.18</td></tr><tr><td>May</td><td>45.1</td><td>413.9</td><td>2.216</td><td>3.673</td><td>22.28</td></tr><tr><td>Jun</td><td>0.0</td><td>652.2</td><td>0.036</td><td>3.891</td><td>24.93</td></tr><tr><td>Jul</td><td>0.9</td><td>629.5</td><td>0.661</td><td>3.969</td><td>24.73</td></tr><tr><td>Aug</td><td>0.8</td><td>730.8</td><td>0.631</td><td>4.686</td><td>24.95</td></tr><tr><td>Sep</td><td>17.2</td><td>757.0</td><td>1.924</td><td>5.022</td><td>23.49</td></tr><tr><td>Oct</td><td>178.2</td><td>599.2</td><td>2.816</td><td>5.162</td><td>20.29</td></tr><tr><td>Nov</td><td>417.2</td><td>357.8</td><td>4.311</td><td>4.854</td><td>18.93</td></tr><tr><td>Dec</td><td>506.7</td><td>385.5</td><td>3.715</td><td>5.005</td><td>18.73</td></tr></tbody></table></div><h2>Hourly outputs on the days required by Table 7-47</h2><h3>February 01</h3><div>                            <div id="27aa6986-ad73-436d-80ad-798cd00fa660" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("27aa6986-ad73-436d-80ad-798cd00fa660")) {                    Plotly.newPlot(                        "27aa6986-ad73-436d-80ad-798cd00fa660",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh (+)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[0.4662394488797122,0.8536811769986083,1.0910055743416494,1.2495856798791884,1.3104209239441629,1.3842875575308864,1.3921186291804337,2.822382941065156,0.5253867862389295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.31511108453261233,1.1458751699752678,1.6713276143467237,2.020877804319426,2.2172365363620616,0.11181438044233685],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Sensible cooling kWh (-)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-1.6020266039564088,-2.913808505784842,-3.6948787250642345,-3.7069098253137613,-3.3700784341663153,-2.536674380501542,-1.1900123027182123,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0],"type":"bar"},{"line":{"color":"#956000"},"name":"Zone air T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[10.0,10.0,10.0,10.0,10.000000000000004,9.999999999999998,10.0,20.0,19.999999999999996,25.964577481247385,26.999999999999996,27.000000000000007,26.999999999999996,26.999999999999996,27.00000000000001,26.999999999999986,26.999999999999996,23.572577975880353,20.000000000000004,20.000000000000007,20.000000000000007,20.0,20.0,10.0],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-6.5,-6.9,-7.3,-7.8,-7.2,-7.8,-7.2,-6.7,-5.0,-3.9,-2.2,-0.6,1.1,-3.3,-3.3,-3.9,-4.4,-6.7,-7.2,-7.8,-8.9,-10.0,-10.0,-9.4],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"February 01: hourly integrated values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"barmode":"relative","margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Heating kWh</th><th>Cooling kWh (-)</th><th>T_air degC</th><th>T_ext degC</th></tr></thead><tbody><tr><td>1</td><td>0.466</td><td>0.000</td><td>10.00</td><td>-6.5</td></tr><tr><td>2</td><td>0.854</td><td>0.000</td><td>10.00</td><td>-6.9</td></tr><tr><td>3</td><td>1.091</td><td>0.000</td><td>10.00</td><td>-7.3</td></tr><tr><td>4</td><td>1.250</td><td>0.000</td><td>10.00</td><td>-7.8</td></tr><tr><td>5</td><td>1.310</td><td>0.000</td><td>10.00</td><td>-7.2</td></tr><tr><td>6</td><td>1.384</td><td>0.000</td><td>10.00</td><td>-7.8</td></tr><tr><td>7</td><td>1.392</td><td>0.000</td><td>10.00</td><td>-7.2</td></tr><tr><td>8</td><td>2.822</td><td>0.000</td><td>20.00</td><td>-6.7</td></tr><tr><td>9</td><td>0.525</td><td>0.000</td><td>20.00</td><td>-5.0</td></tr><tr><td>10</td><td>0.000</td><td>0.000</td><td>25.96</td><td>-3.9</td></tr><tr><td>11</td><td>0.000</td><td>-1.602</td><td>27.00</td><td>-2.2</td></tr><tr><td>12</td><td>0.000</td><td>-2.914</td><td>27.00</td><td>-0.6</td></tr><tr><td>13</td><td>0.000</td><td>-3.695</td><td>27.00</td><td>1.1</td></tr><tr><td>14</td><td>0.000</td><td>-3.707</td><td>27.00</td><td>-3.3</td></tr><tr><td>15</td><td>0.000</td><td>-3.370</td><td>27.00</td><td>-3.3</td></tr><tr><td>16</td><td>0.000</td><td>-2.537</td><td>27.00</td><td>-3.9</td></tr><tr><td>17</td><td>0.000</td><td>-1.190</td><td>27.00</td><td>-4.4</td></tr><tr><td>18</td><td>0.000</td><td>0.000</td><td>23.57</td><td>-6.7</td></tr><tr><td>19</td><td>0.315</td><td>0.000</td><td>20.00</td><td>-7.2</td></tr><tr><td>20</td><td>1.146</td><td>0.000</td><td>20.00</td><td>-7.8</td></tr><tr><td>21</td><td>1.671</td><td>0.000</td><td>20.00</td><td>-8.9</td></tr><tr><td>22</td><td>2.021</td><td>0.000</td><td>20.00</td><td>-10.0</td></tr><tr><td>23</td><td>2.217</td><td>0.000</td><td>20.00</td><td>-10.0</td></tr><tr><td>24</td><td>0.112</td><td>0.000</td><td>10.00</td><td>-9.4</td></tr></tbody></table></div><h2>Annual profile</h2><div>                            <div id="44d95179-5316-4d55-b262-3cb327c21629" class="plotly-graph-div" style="height:420px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("44d95179-5316-4d55-b262-3cb327c21629")) {                    Plotly.newPlot(                        "44d95179-5316-4d55-b262-3cb327c21629",                        [{"line":{"color":"#b42318"},"name":"Daily heating kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[27.043376790896374,17.0155664701375,18.063279409873992,28.753003530917294,5.217466705538865,13.730702640396157,34.35890690125338,12.06039390571901,13.67711670793365,14.565658286588762,13.70155147372709,26.676960834979273,6.663850203282361,6.621110980978506,9.364519042331347,12.937905421002682,21.34237442393175,15.090585609184313,4.65788931544759,13.834145366880799,12.346204951622186,7.622172389917065,8.798618596011824,7.564755512907427,9.207259597721173,17.101052419418874,14.823376233350507,22.248153991855897,24.851946439300928,21.435640911790667,20.676134691995106,18.577351308037155,21.543767119623997,20.972352272942853,20.461275753856125,14.893535238353822,14.951377824474347,29.64930290574493,40.63932733311854,22.105825560932168,11.211620898346837,17.131826221456798,18.859875803866395,12.761374427746876,10.399002232948586,10.1972923272999,7.198582454084046,8.340614245403208,3.5943712605608824,11.491565768789751,10.352977718721725,29.351385772108916,38.45245978021449,17.05160952490902,7.886664296621987,20.888205490333405,14.044304934593368,8.949022798685855,12.494121173417367,8.41909450547355,18.278308154260127,3.4407566892379697,0.49825306466173225,12.162394749987207,12.667133563385475,11.397827198275829,7.9581057080410575,7.9659109788992915,1.4933257258768657,3.0738144893717236,7.89970625072175,8.81561647518095,13.886060259457134,16.703260931086984,26.41319095666776,9.316067344714874,5.829877307941659,3.283157778019401,2.4350284526350467,6.93802845450877,6.680449747481015,4.1598472729366085,2.953990424951541,1.6208627114159457,2.8499668188777796,8.253085011090226,6.353098510740015,18.22728311323789,9.141423115205656,3.970148758805341,23.28997661371251,36.506828315322096,23.53870267838092,11.49826452338105,8.665748541020623,3.952518251159539,1.108462295769356,3.370430787044243,5.6641501913002354,6.234738857789909,9.442703473262226,3.520017937829704,2.637914018336012,15.249313328391763,18.363580772328557,24.359223276414212,11.81884710996539,1.4478127771215152,0.6033367349919222,0.97599319841106,3.2494246281570605,22.8594617091392,25.427037892816283,10.377877314581186,11.074523506113572,6.505993925482053,2.3245960613151846,3.871611103979373,6.826015732895193,15.5471756550996,4.1002844623751225,3.654352251814379,5.131656879376866,14.1036786274165,5.170141729991701,1.3455098312661005,1.509320038423761,0.6689189013549198,0.0,0.0,0.0,0.10041602072825787,0.7959286547270981,0.0,0.7847397001272495,4.055330506070376,0.8360643911911938,0.0,0.0,0.0,0.0,0.09092288216356563,0.9395402330377167,0.5623563225459863,0.527322258711247,0.0,0.19280929398920427,0.15582582628734512,0.29100965081679,0.12500751429083157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035969071928579954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02675379784838126,0.9192076638068964,0.0,0.00039533803494951807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.7981744040329164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9667443416223978,1.3447686512540804,0.3429433601626768,0.0,0.0,0.0,0.8467080137630458,0.0,0.0,0.5160317525945082,0.0,1.5493063054135814,2.7377642169407372,0.26654138574196984,0.0,6.346460477897592,2.2638145027387435,0.0,0.0,0.024507701523684776,0.9498198459453544,3.4298358115950527,19.73396314567519,26.227397775785363,20.4336257872459,6.968705993949619,4.931811098119084,1.6888815302886735,0.4454765752044686,0.20820454793760385,4.408563488475829,4.356519888653191,4.250639050189383,3.2590323952782,2.464698220987479,0.609184472543854,0.8363613314675818,1.069959783230394,0.9156600838025715,18.63503478429179,8.37674340707639,4.281454297098431,2.481535752850472,2.536822429171114,3.738964642668541,5.383160986990501,4.288135558508254,4.12699086661344,17.14282685938036,40.20927069320269,34.74679551124041,29.108670852625053,24.427924172893277,11.601518903363372,5.178128700287065,3.9429440193900462,5.546966248337923,5.691934645922832,10.444081259033105,13.183072242297378,10.77405276942933,9.672785645314491,9.84406307346062,14.972679585305054,10.621740546570457,5.355048605677588,7.36179655779203,5.248446193111926,3.8178040618273106,5.500890790422355,3.1788102335785577,10.336485282736037,35.708355734226046,26.683538970416315,26.40324037706532,15.750866151007777,10.929615377777438,7.255449509514157,13.749075694914234,4.886011436227446,6.6683704240933075,7.602673425695212,10.535474322784733,27.918577943991988,33.801592150830466,17.304884144117946,27.64529461741861,20.04808023347671,18.471391268898984,22.384592476837227,17.324509681568223,15.824074841535792,16.896008271665178,16.389447907988664,12.094783670955971,12.373502611971627,9.534786820290657,9.999733672693619,12.236156147904802,9.624808332616526,9.437686089314724,25.05401456803917,9.938924401803627,9.528178952922179,8.649476254530382,10.731940136889706,13.199575113055543,21.057347607276434,37.64515542107261,31.87603977853183],"type":"scatter"},{"line":{"color":"#0f609b"},"name":"Daily cooling kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[6.737234475922695,7.617548786617681,10.665265965223039,0.0,22.02186070846279,15.841421011766915,0.0,19.601760909988595,17.662441699090834,21.35787818796239,12.553139939822579,0.0,24.538676651777422,11.043705701043388,25.114059085561983,5.6241288717514735,5.285856537435181,23.93697528361263,27.75595044943509,20.004018285208307,23.209878912853338,29.410403117835664,15.030496523206061,12.454946691182204,10.58085753371401,9.55189405678611,5.167308312012272,6.255225061460823,14.515231141421355,15.01838453216454,4.900756176251935,19.014388777505314,20.510109483102433,11.23139077854086,13.086638608309679,21.6534593093097,10.579879765213015,0.0,0.0,15.097049515135506,3.5351550503801183,13.414427153489083,16.998850900645373,21.675627947571567,7.525846177524538,23.973035902372693,12.293379254651654,4.320245408654845,18.15778231308249,3.18800725881118,18.94619819331612,0.0,0.0,15.894418269541442,18.390370637483837,8.075434338795096,17.237207707475335,10.878253760859923,2.3592889869679157,11.596293793799585,3.359159696794466,21.325511454272615,15.788780030644247,0.0,11.802761615000703,18.394364651375664,17.31457223762373,24.971594663281227,24.880894978582518,19.450154453224076,18.814905094062496,19.432962576831304,3.4515180227960003,0.18387749123402372,0.0,20.660846309009354,24.672208563036662,21.59173838998471,20.835111733880783,8.71518600455798,8.820561417030238,18.02901309688425,26.473964378161515,17.97656306424641,14.861161614898004,15.291445678479661,19.051156630187922,0.0,18.658691425550455,23.59053487667709,0.0,0.0,0.40207102019461194,12.487122385114366,16.112814680501018,21.276363121064872,24.311667679469632,20.320209246659818,16.624292566208624,14.34321543272174,17.020580108149343,20.44288474019523,7.90070792945408,0.0,0.0,0.0,12.335350266738702,17.85098090942879,19.410636858340265,10.074047704045718,10.79680981589398,0.0,0.0,0.634355892194773,0.742366666595164,8.074274657869385,14.51676761647993,2.062808379956844,0.0,0.0,15.094190177229587,10.419758018410246,5.01922914921183,0.0,10.52664444115299,11.379354900036224,12.1129264516821,21.589255484947415,15.182727236203906,25.386793684175444,25.478337711827685,18.21392128694515,18.847488652162493,20.21907144344186,0.0,1.9907617075676949,11.636384237416065,19.056834902919437,20.391291107512213,9.651652449782052,14.635217104424997,12.80995793741914,2.559059983651378,6.82465988827264,17.035186709550246,13.964624999462371,12.44895546920735,15.796829689646906,16.867667550502635,17.664852110592776,11.118043057578873,20.85979251930571,13.016644244312221,14.758784353554766,20.569409906832185,24.675873935602542,27.402886727060284,24.99760597128135,19.834779550991342,16.004827641807267,18.45989134045905,22.042143114369132,23.105135536790815,27.287935197956458,30.486561209028103,21.256737528609943,17.12494998607119,18.825360462327946,12.591979420497188,21.61453013056282,16.898662996665706,15.948785411700916,8.985283508807353,20.829886650165577,26.051952074632393,28.48273659478524,33.08731915063015,28.663264003684194,25.07689512343021,23.770916368248628,29.455923095535642,22.94466017386226,20.62402301477349,19.850976749406225,25.771443357042106,30.468102331994547,23.004189901085155,19.1990333504079,15.95651261124472,20.256897927533466,19.75485912611662,17.586604353391927,15.620309710703948,20.95306949918361,26.09850216950133,27.959012005668516,28.499454386966192,29.601258785162354,22.23577849353502,19.86979358012414,18.918436912723713,18.749120363941493,8.472332079351826,0.4243865567606137,0.8268999456057466,13.070481840203447,11.824522032343245,21.337643839494863,28.001196613874974,29.93258545867401,24.572447506821185,27.08214589427054,19.347690225319003,20.22288934371047,29.374153164737407,29.62378782078053,34.05837502928063,25.574657575164448,29.425068874438416,30.165365415819828,0.5957045606078947,13.639767445476846,25.172035574622704,28.989362479774282,17.744334178874293,11.098516994879688,14.353474142966677,19.3623883884143,26.615509734863977,29.80782547197916,29.160993518067446,20.4141645417658,30.10845391865912,18.307635308949386,21.636993066381372,32.06171159609779,16.511440515974947,33.67197825519645,29.804510200787558,26.32524134768826,32.00044043462026,22.039887114478887,13.548956989779697,29.560129574182852,32.91373302734245,34.53697517911356,36.09955878994893,29.53355459787283,15.222819520643643,34.40836038385861,28.12344725530974,26.30132013114909,32.9814259787655,36.24879158386449,33.77287452648808,18.135778009794954,14.42736811398921,27.843862413734218,16.053442800721857,35.43039523695626,27.458637018552842,28.061512295277296,33.55739360526282,14.00190369751302,15.865316092921784,24.05373802834848,12.16908403500705,19.55988978729385,29.688238292226522,24.96615547551369,0.7043545708062794,10.783881862677076,34.54686452171296,35.59142141116627,31.92185665176739,22.36080160806323,5.356886505584803,0.0,0.0,0.0,20.842382106205513,25.210535010998356,30.316783440964745,32.887909340999876,30.218137082601146,21.245235482207384,15.326507946196163,25.88340979525346,26.348839565093517,28.21693362256491,32.284587409914984,26.75520790466714,28.801171571743787,28.315139261664502,0.0,2.2260931555349135,18.75556047197017,25.39868688263828,26.623003841054786,16.998872953482188,0.36963125807388003,19.714139131861764,21.227030757660504,0.0,0.0,0.0,0.0,0.6096250934200113,13.453455937621742,26.10208633972963,4.08764308213886,7.697282665844722,5.115188225837248,2.180085505476041,8.856792288707556,19.117470123660627,0.0,9.983071476717855,2.114350999360375,19.737054302879663,16.398721612305003,16.7600159064026,21.4330397010917,24.822760902051876,23.6912122345731,22.68321197464159,11.867839690891302,0.0,3.853391391064257,11.470263828945646,18.067470481786525,25.095872980670055,25.499917046585463,17.073544791976964,27.82116441593113,25.5185012381308,15.351156659249595,16.416161121957767,0.0,0.0,4.112001083720952,0.0,11.475176465681383,18.996595486543722,1.1215473156747484,13.466267708429378,13.641161596521325,13.680265514151202,11.82386031329343,11.725719440660178,9.729544260662935,24.588951990436986,12.38931443076174,20.259980838809856,24.409031828414182,24.307386718004643,0.0,9.825300397375436,12.024903895490175,21.590007645071893,20.260058135445668,19.157236316748627,0.0,0.0,1.8547539407969573],"type":"scatter"},{"line":{"color":"#956000","width":0.5},"name":"Daily max zone air T","showlegend":false,"x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[27.0,27.000000000000007,27.000000000000007,20.000000000000004,27.00000000000001,27.000000000000014,20.000000000000004,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,20.000000000000007,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.00000000000001,23.73753487099451,20.000000000000004,27.00000000000001,27.0,27.000000000000007,27.00000000000001,27.000000000000007,27.0,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,20.000000000000007,20.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,23.88880320763302,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000014,27.000000000000007,27.000000000000014,27.000000000000007,27.0,20.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.0,20.053607458527985,27.000000000000007,27.00000000000001,20.000000000000004,20.000000000000004,27.0,27.0,27.00000000000001,27.000000000000007,27.000000000000014,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000014,27.00000000000001,22.026322073471466,26.703000427668943,20.21658911411382,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.0,20.000000000000004,20.000000000000007,27.0,26.999999999999996,27.000000000000007,27.000000000000007,27.000000000000007,22.58410876576118,20.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,20.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,25.959773797158967,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000014,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000014,26.999999999999996,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,26.999999999999996,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000007,27.000000000000014,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000014,27.00000000000001,27.00000000000001,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000014,27.000000000000014,27.00000000000001,27.00000000000002,27.000000000000007,27.00000000000001,27.000000000000014,27.000000000000007,27.00000000000001,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000014,27.00000000000001,27.0,27.000000000000007,27.00000000000001,27.000000000000014,27.00000000000001,27.000000000000007,27.00000000000001,20.000000000000007,20.000000000000007,20.000000000000004,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000014,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,20.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000014,20.000000000000007,20.000000000000004,20.000000000000007,21.988718007235548,27.0,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000014,27.0,27.0,27.000000000000007,26.115840174079352,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000014,27.0,27.000000000000007,27.000000000000007,20.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000014,27.000000000000007,27.00000000000001,27.000000000000014,27.0,27.000000000000007,25.965488936984517,20.000000000000004,27.000000000000007,22.424739734820903,27.00000000000001,27.000000000000014,27.00000000000001,26.999999999999996,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,20.000000000000004,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,22.834895224534126,20.000000000000004,27.00000000000001],"yaxis":"y2","type":"scatter"},{"fill":"tonexty","fillcolor":"rgba(149,96,0,0.15)","line":{"color":"#956000","width":0.5},"name":"Daily min\u002fmax zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[9.999999999999996,9.999999999999998,9.999999999999998,9.999999999999998,10.658256585556448,9.999999999999998,9.999999999999998,10.0,9.999999999999998,10.0,9.999999999999998,9.999999999999998,10.0,9.999999999999998,9.999999999999996,9.999999999999998,9.999999999999998,9.999999999999998,11.595162658307345,10.0,9.999999999999996,9.999999999999996,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999996,10.0,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999996,10.0,9.999999999999996,9.999999999999998,9.999999999999998,9.999999999999998,10.0,9.999999999999998,9.999999999999998,9.999999999999998,10.108575336595024,9.999999999999996,9.999999999999996,9.999999999999998,9.999999999999998,10.0,10.0,9.999999999999998,9.999999999999996,9.999999999999998,9.999999999999998,10.0,9.999999999999998,9.999999999999998,12.724644037515422,13.201221834525356,9.999999999999998,10.0,9.999999999999998,9.999999999999998,11.523875633705655,11.120346245316497,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999996,9.999999999999998,10.0,12.003280718239935,9.999999999999998,10.0,9.999999999999996,10.0,10.305269334539084,12.332764502093205,10.0,10.0,9.999999999999998,9.999999999999998,9.999999999999998,10.0,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999996,10.034633207939272,11.760932556873465,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,10.0,9.999999999999998,9.999999999999996,9.999999999999998,9.999999999999996,10.0,11.672845365935869,12.636322390234982,11.006623596175869,9.999999999999998,9.999999999999996,9.999999999999998,10.0,9.999999999999996,10.313831659668915,10.031282442388619,10.225653684895999,9.999999999999996,9.999999999999998,10.113108944672273,9.999999999999998,10.0,9.999999999999998,10.17981357251188,12.22891274011152,12.051925572136081,18.445274754756255,18.960847803807138,20.2400963555408,17.364545162514247,11.265848675079148,15.35122416091364,17.212543199869867,12.000019573406343,12.522349773903128,16.14265022193391,18.989416032099353,19.778175164636444,17.273097469229292,16.90800458681881,14.968159570304543,13.767710244679854,13.628006864438822,15.504975387998968,15.58964731246415,16.871637802031064,14.436779354541377,14.148991310061325,17.685254506280774,16.559656071615663,19.09976648539817,17.64486376957042,18.010267730334732,18.77492089410453,23.373717323678346,19.963991187215264,18.05757277577107,15.048685735105469,15.697720243464097,18.178962549661776,21.35377941267864,19.828841883579212,24.82179449009394,18.42218439444686,20.0195908119425,19.73133641528823,20.886821555131906,20.759469209283413,19.463694917586878,19.12061976407179,19.994849670060745,17.54867897125127,19.149262787068142,22.119426053040446,20.250790814158673,22.538551644356062,21.026804844752856,21.86939030445284,21.92150862287081,21.29424211825971,19.509686136108687,19.13900302443759,18.94583600782726,22.21425494955469,21.456586023081247,22.729032828216237,21.271489157022845,19.479268089802304,18.185690629040593,20.580392378034656,19.704538410914548,16.673072777700003,20.066348905801984,20.25525261433608,19.959217451435855,22.245432415679186,22.796240666393526,20.058795012236118,19.81751082922924,19.76518305760138,19.137903233452036,16.452441755988524,16.761967394231522,15.938390435341107,16.202629987787024,16.439126148894957,19.4407092184725,21.247947852605318,22.0010339890789,20.31332739698159,21.87554805173902,20.312898803412516,19.635022707827694,22.94028254168017,24.023532648192315,23.679524942428944,20.837695488350395,21.901020633993966,19.519978410244967,16.289507422644792,16.78159669346192,20.033419072259825,19.180841687678022,19.7587393853401,19.011260089693298,16.976549678014827,16.568454755943048,19.317523340611444,22.37497575152618,22.46964267642968,21.09629348981675,21.474681268254713,18.490131983120143,20.44914005242978,22.343783454187715,18.986871242462314,21.015434940017993,22.015878132773416,20.424381597417668,18.158415258090535,18.33188408530441,15.302963990799238,17.827932546199115,19.050541207945926,20.22287076359933,20.783772511177137,19.528578561450225,17.054657147634206,19.46902207283696,21.997576657059614,22.48980563326281,20.022225566792343,18.433202531526934,13.109827616324965,12.304876340036902,11.853315368654842,15.29187791029795,15.318263056231626,15.236993488314788,15.114456455527783,16.388419877139917,21.024084961333514,16.580959598720227,13.208129946018497,16.18394551225784,12.70783930601278,10.926821617068894,18.3520853104313,14.340982422748546,9.999999999999998,14.431427314947578,18.882838986455674,13.233937147351234,15.398574566665388,11.704860106697105,10.624966248957005,9.999999999999998,9.999999999999998,10.0,10.0,10.0,11.904684084209066,13.363175737429568,9.999999999999998,9.999999999999998,9.999999999999996,10.0,9.999999999999998,11.078412785972604,12.807039919677276,10.595256218477683,10.5575507969478,10.745734875893524,10.0,10.364362744694892,10.0,10.0,10.0,11.350654330029029,10.848992394083862,10.0,10.0,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,10.0,9.999999999999998,10.0,10.0,9.999999999999998,9.999999999999998,10.0,10.0,9.999999999999996,9.999999999999998,10.0,10.0,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,10.0,9.999999999999998,9.999999999999998,9.999999999999998,10.0,9.999999999999996,10.0,9.999999999999998,10.0,9.999999999999998,10.0,10.0,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999996,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999996,9.999999999999998,9.999999999999998,10.0,9.999999999999998,9.999999999999998,9.999999999999998,9.999999999999996],"yaxis":"y2","type":"scatter"},{"line":{"color":"#956000"},"name":"Daily mean zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[18.599314336321033,18.90966657018099,18.589554232891928,16.902371927616723,20.233728753696617,18.96885157397966,16.79463684892176,19.36551777839335,19.180603442507373,19.287525343984388,19.263100996675515,16.89780632713803,19.724084194006586,19.45974647442679,19.6578646993549,18.703645779338533,18.296053896375785,19.967491055796565,20.847266431098255,19.349246461080632,19.56926806575694,19.796814391889274,19.472277812687835,19.39985168034726,19.461940313534505,18.793155749971323,18.70951597236719,18.283683362764272,18.894420448647804,18.987630204178476,18.632262656064515,19.105714810713657,19.094139127466107,18.960459199530185,18.926687318631313,19.432792745445667,18.853920137935052,17.05254927644513,16.711767414184482,19.183222852026717,18.791834939212592,18.771034571277507,19.05670379310882,19.67573725671597,19.093181491137432,19.76108771151869,19.28371586722398,18.994547688277844,20.663857694513926,18.861348466463564,19.42124057873693,16.757539067368484,16.670932400940373,19.286349460403574,19.594488055387895,18.533549729912295,19.494448729627333,19.28555898854951,18.41281263188529,19.409981923088484,18.51912789410809,20.373479101197283,21.899243592331924,18.913334642815215,19.042556144292657,19.513468227173853,19.554208785587907,20.001557984288965,21.159920377656864,20.88289640103737,19.643294820157642,19.682613293715992,18.673211922686516,17.93405496389396,16.73813701373454,19.79707418089623,20.13597607690819,20.353512704726015,21.00899829210318,19.427361315001292,19.588229273177685,20.17622304696224,20.658320064475177,21.04921428213223,20.83798510670937,19.62771022620616,19.869966905364507,16.869396286114597,19.748810533791204,20.41757456198832,17.151379898608777,16.66905467484569,18.00337525546991,19.248796051687638,19.627671505694178,20.428918360274384,21.260882697438042,21.007573584483016,19.883075990814252,19.668363094307953,19.76457453512109,20.33980291448926,20.32822407070609,17.493469562603455,17.821126241884667,16.710432905124843,19.609246969577534,20.78165252943685,21.670473842865295,21.490204922145026,20.66490790853589,16.99774270314239,16.812177869102133,18.516338831831096,18.67104086868031,19.29824691003257,20.404542314374165,19.841586752008766,17.867041744039643,17.280558039317178,20.345816542781503,20.348850431915782,19.799401637510904,17.13071893232619,19.869993125982987,20.85226758708022,21.406647740036345,22.45723836450394,24.406676063900434,24.746350343228148,25.087074573952645,23.465807959392137,22.131179822360025,23.678514870786547,22.148882899779995,20.127797327106848,21.63681187977654,23.247887338824686,24.203391644338254,24.224968812094943,23.332139740661123,22.84521213361263,21.612187663246733,21.7851930243275,22.555335925061986,22.942316239928918,22.63191960238717,23.11458556873409,22.537062603215407,22.799344792135585,23.211991476215747,23.674447683660645,24.225225528990915,23.887730599201003,24.402903109152575,24.982718686712598,25.951659020561177,25.143282912983114,24.424137227110666,23.242890100127322,23.581597679637852,24.612566345551542,25.59899465069044,25.34928421935918,26.49638199343246,24.793562236490953,24.717029312537647,24.935978007704218,24.85137680845584,25.128052114865838,24.50437375352976,24.241671057529828,24.579931220206703,24.28226741123714,25.044999727770733,25.99626606475813,25.57254758845391,26.252841305169067,25.670931627646343,25.915094067746864,25.91639886594822,25.666690507417183,24.906404846900653,24.663863246762435,24.96499154680841,25.977969198129255,25.821938140157283,25.752946315489805,25.133088911020348,24.526201115422875,24.383191538849484,25.050381511284787,24.341387664901077,23.92586740292832,25.303788593125024,25.431900977640506,25.31667930071019,26.021165968043675,25.886790559087697,24.838121744224996,24.727382112510004,24.823624027420063,24.199917822198525,21.117471531122664,22.26173986125121,22.84768008776524,23.139997399068736,23.804555200150475,25.08153070936137,25.605954266099758,25.73160756585077,25.265805815951357,25.357690697280272,24.84813694170381,25.111425088310458,26.230726120086874,26.523004847855052,26.17452368456998,25.367663865720704,25.738770946185667,23.010745547008284,22.73812980966713,23.917919811963746,25.154797485227263,24.57154011849558,24.45074776640281,24.180010508083786,23.7338924599693,23.98647215746267,25.051478747047298,25.828520099399427,25.648833865123787,25.46601976531311,25.139503647343574,24.547918081319207,25.480380323928898,25.447052146175608,24.812922986690896,25.699032668086257,25.703381433669282,25.25129326947888,24.389575056047182,23.96232690037822,23.59444581859108,24.39817922298631,24.717649634325436,25.348169205846983,25.389223911055414,24.46088567517124,24.196542504476252,25.284317460407298,25.720286122478864,25.64675347575258,25.354661888594986,24.583451379441318,21.586901842847144,21.127862350008623,22.0604355755482,23.313192309190388,23.766464760272612,23.407422037937025,23.044531899015833,23.9380124257663,24.68433852304801,22.661794120920216,22.649010535083903,22.513601248681073,21.43831965319036,22.10315020206092,23.705941411200836,20.397153779328246,20.258770052151846,23.253660862804363,24.70101438950576,22.91937344738763,22.337711594853705,20.707590221662986,17.67464683974818,16.792021001376792,16.85519766538246,19.69115182554583,20.17800776434808,20.927228863542403,22.689191624452125,22.250425002245724,20.193998639951975,19.939930530602258,20.349231163217894,20.40219078897428,20.53541024307412,21.410858385198882,21.7550689634903,21.20695632136553,21.363681108992406,17.81656449273874,18.62201353354157,20.312216990984655,20.362618066063096,20.381684407250198,19.97949551668526,19.118517526531743,20.302571741987226,20.253335263868212,17.08512180346033,16.666666666666668,16.693336057195776,16.81522862562163,17.755264696154022,19.030305543015725,19.92009124929756,19.58136682279418,19.795043540305926,19.898273893215457,18.764908907616736,18.795669770212754,19.48058367404025,17.774396849327847,19.201096636341784,17.82306056982081,19.524530682077472,19.81393148295412,19.825905659020453,20.003448383999892,20.159520118016598,19.8252529640187,20.12716286978151,19.241937274786967,16.678472525423864,18.27736225942236,18.722223203027493,19.17538518757871,19.560762081530942,19.702202506004465,19.187617806120894,19.93085171126752,19.947534326580858,19.49627314153165,19.309531457256885,17.181982939025435,16.70047934511883,18.327792558058636,16.793612385711373,18.84238102661301,19.12390120742562,17.948481032926697,19.036046414192136,18.95118974825407,18.994794071327878,18.953495104577048,19.267728168281703,18.918341922377774,19.59644556476317,19.08738184948155,19.39406154607685,19.558563334590456,19.524593088999634,16.85878863059797,19.43348885398037,19.267311952871747,19.63515058713646,19.41628999104455,19.2651024776156,16.990745178548945,16.70315677437709,18.127544213871722],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Daily mean outdoor T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[-5.5249999999999995,0.875,-1.6125,-0.6333333333333333,7.733333333333333,-1.4625000000000001,-1.2791666666666668,1.6458333333333333,-0.2708333333333333,-0.7875,2.795833333333333,1.2666666666666668,5.595833333333334,7.625,4.020833333333333,0.6541666666666667,-4.3999999999999995,1.2958333333333334,8.316666666666666,-0.8291666666666666,3.4458333333333333,5.541666666666667,6.108333333333333,7.329166666666667,4.033333333333333,-4.5,0.5333333333333333,-5.3500000000000005,-8.870833333333334,-5.829166666666667,-3.025,-5.954166666666667,-5.758333333333333,-4.608333333333333,-4.016666666666667,-0.3541666666666667,1.1875,-4.125,-10.35,-4.6125,2.9916666666666667,-1.7583333333333335,-5.420833333333333,2.1541666666666663,4.004166666666666,3.6166666666666667,8.029166666666667,8.079166666666667,8.854166666666666,2.2208333333333337,1.6708333333333334,-2.1166666666666667,-5.354166666666667,-1.8250000000000002,4.333333333333333,-6.0375000000000005,2.983333333333333,7.0125,3.6208333333333336,6.8125,-0.020833333333333332,10.445833333333333,14.420833333333334,6.445833333333333,0.6958333333333333,0.12083333333333333,2.783333333333333,5.670833333333333,12.820833333333333,10.35,3.625,3.4250000000000003,1.5333333333333332,1.0916666666666666,-0.5541666666666667,4.695833333333334,7.6125,8.570833333333333,9.7375,6.091666666666666,6.079166666666667,8.433333333333334,11.445833333333333,12.6,10.4625,4.329166666666667,4.816666666666666,1.3833333333333335,3.904166666666667,10.066666666666666,0.8958333333333334,-4.833333333333333,-2.845833333333333,2.5083333333333333,4.2,9.741666666666665,12.804166666666667,10.0375,7.483333333333333,5.0249999999999995,4.9624999999999995,10.495833333333334,10.208333333333334,2.375,-1.6208333333333333,-2.1458333333333335,2.4499999999999997,12.7875,14.741666666666667,14.458333333333334,9.725,1.5166666666666666,0.07499999999999998,3.5041666666666664,3.858333333333334,6.4750000000000005,12.3125,9.975,7.754166666666666,5.845833333333334,10.1,7.454166666666667,8.245833333333334,4.408333333333333,7.954166666666667,13.0375,13.416666666666666,18.099999999999998,20.595833333333335,22.266666666666666,22.366666666666664,15.645833333333334,17.241666666666667,20.033333333333335,13.179166666666667,10.620833333333334,14.0625,18.491666666666667,21.095833333333335,19.095833333333335,18.841666666666665,16.45,13.541666666666666,14.508333333333333,17.220833333333335,16.941666666666666,16.783333333333335,17.404166666666665,16.662499999999998,17.958333333333332,16.391666666666666,20.891666666666666,18.754166666666666,19.908333333333335,23.09166666666667,23.358333333333334,25.537499999999998,24.0625,20.366666666666667,17.454166666666666,19.404166666666665,22.229166666666668,25.441666666666666,26.554166666666664,28.525000000000002,21.879166666666666,21.279166666666665,21.40416666666667,21.337500000000002,23.375,20.925,20.7375,20.212500000000002,21.7625,24.837500000000002,26.820833333333336,28.229166666666668,26.329166666666666,24.679166666666664,25.6375,27.90416666666667,22.712500000000002,21.383333333333336,21.320833333333333,24.4875,27.441666666666666,25.895833333333332,22.337500000000002,21.47083333333333,21.337500000000002,21.804166666666664,21.8625,19.958333333333332,21.258333333333333,24.258333333333336,25.162499999999998,25.366666666666664,26.620833333333334,24.291666666666668,22.3625,21.895833333333332,22.758333333333336,18.625,14.825000000000001,16.587500000000002,16.962500000000002,18.087500000000002,21.1875,24.208333333333332,25.1375,24.329166666666666,24.325,21.816666666666666,22.208333333333332,25.004166666666666,26.1375,27.808333333333334,24.099999999999998,25.183333333333334,24.816666666666666,16.916666666666668,17.970833333333335,21.204166666666666,23.150000000000002,20.3,19.995833333333334,19.508333333333333,18.958333333333332,20.895833333333332,23.825,25.549999999999997,23.96666666666667,24.308333333333334,21.7375,21.108333333333334,25.795833333333334,21.65416666666667,24.425,25.516666666666666,23.775000000000002,24.025000000000002,19.445833333333333,19.837500000000002,19.645833333333332,22.15416666666667,23.108333333333334,24.641666666666666,23.6375,19.329166666666666,22.3125,24.170833333333334,23.804166666666664,24.46666666666667,23.2625,21.0,13.1,13.066666666666668,16.520833333333332,19.441666666666666,20.120833333333334,17.849999999999998,17.879166666666666,21.320833333333333,22.125,15.9125,18.400000000000002,14.870833333333332,13.554166666666667,16.395833333333332,20.154166666666665,9.291666666666666,13.158333333333333,20.170833333333334,21.179166666666667,16.508333333333333,14.637500000000001,12.216666666666667,3.4791666666666665,0.14583333333333334,3.15,4.866666666666666,8.079166666666667,12.666666666666666,16.854166666666668,13.466666666666667,8.795833333333333,8.604166666666666,8.820833333333333,9.612499999999999,10.645833333333334,14.591666666666667,14.891666666666666,11.233333333333334,13.450000000000001,5.3500000000000005,7.820833333333334,9.716666666666667,9.766666666666667,9.0,9.025,10.145833333333334,10.358333333333333,8.258333333333333,4.0249999999999995,-6.504166666666666,-4.666666666666667,-3.725,-1.6208333333333333,2.8708333333333336,7.083333333333333,10.583333333333334,9.887500000000001,7.516666666666667,3.8708333333333336,1.0583333333333333,3.233333333333333,7.779166666666666,2.670833333333333,1.0208333333333333,4.745833333333334,8.466666666666667,4.970833333333333,7.1125,7.7250000000000005,6.8500000000000005,11.174999999999999,3.6333333333333333,-4.691666666666666,-6.091666666666666,-8.820833333333333,-0.8041666666666667,4.741666666666666,5.875,1.0250000000000001,9.433333333333334,6.720833333333334,6.391666666666667,4.2749999999999995,-2.0833333333333335,-2.1999999999999997,0.6999999999999998,-4.2250000000000005,-3.7708333333333335,-4.125,-1.3291666666666666,-0.5458333333333332,-0.575,-1.0250000000000001,-0.8083333333333335,3.3083333333333336,3.4875000000000003,5.741666666666667,4.375,2.6416666666666666,5.0875,3.995833333333333,1.3708333333333333,5.45,6.3374999999999995,5.458333333333333,2.9958333333333336,1.2583333333333333,0.8291666666666666,-3.8125,-10.887500000000001],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"Annual profile (daily values)"},"yaxis":{"title":{"text":"kWh\u002fday"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":420,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Annual energy balance terms</h2><p class='muted'>Annual sums of the engine's hourly balance columns, as reported by pybuildingenergy (sign convention of the engine).</p><div class="table-wrap"><table><thead><tr><th>Term</th><th>kWh/year</th></tr></thead><tbody><tr><td>Solar gains</td><td>10,875.3</td></tr><tr><td>Internal gains</td><td>1,752.0</td></tr><tr><td>Transmission, opaque</td><td>4,068.7</td></tr><tr><td>Transmission, windows</td><td>3,549.7</td></tr><tr><td>Ventilation / infiltration</td><td>1,689.9</td></tr><tr><td>Storage</td><td>0.0</td></tr></tbody></table></div>
<footer>pybuildingenergy single-zone ISO 52016-1 engine. Generated by examples/ashrae140_bestest/generate_reports.py.</footer>
</main></body></html>
