<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ASHRAE 140-2023 Case 670</title>
<script src="https://cdn.plot.ly/plotly-3.1.0.min.js"></script>
<style>
:root { --ink:#1d252c; --muted:#5b6670; --line:#d8dee4; --soft:#f6f8fa;
        --blue:#0f609b; --green:#1f7a4d; --amber:#956000; --red:#b42318; --bg:#ffffff; }
@media (prefers-color-scheme: dark) {
  :root { --ink:#e6eaee; --muted:#9aa6b2; --line:#33404c; --soft:#1b232b;
          --blue:#5aa9e6; --green:#4cc38a; --amber:#e0a33a; --red:#f07167; --bg:#11171d; }
}
* { box-sizing: border-box; }
body { margin:0; background:var(--bg); color:var(--ink);
       font:15px/1.5 -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; }
main { max-width:1120px; margin:0 auto; padding:24px 16px 64px; }
h1 { font-size:26px; margin:0 0 4px; }
h2 { font-size:19px; margin:32px 0 10px; padding-bottom:6px; border-bottom:1px solid var(--line); }
h3 { font-size:16px; margin:20px 0 8px; }
p, li { color:var(--ink); }
.muted { color:var(--muted); }
a { color:var(--blue); }
.subtitle { color:var(--muted); margin:0 0 16px; }
.cards { display:grid; grid-template-columns:repeat(auto-fit, minmax(190px, 1fr)); gap:12px; margin:16px 0; }
.card { border:1px solid var(--line); border-radius:8px; padding:12px 14px; background:var(--soft); }
.card .label { color:var(--muted); font-size:13px; }
.card .value { font-size:22px; font-weight:600; margin-top:2px; }
.card .note { color:var(--muted); font-size:12px; margin-top:2px; }
.badge { display:inline-block; padding:1px 8px; border-radius:999px; font-size:12px; font-weight:600;
         border:1px solid currentColor; }
.pass { color:var(--green); } .fail { color:var(--red); } .info { color:var(--muted); }
.table-wrap { overflow-x:auto; }
table { border-collapse:collapse; width:100%; margin:8px 0 16px; font-size:14px; }
th, td { border-bottom:1px solid var(--line); padding:6px 8px; text-align:right; white-space:nowrap; }
th { color:var(--muted); font-weight:600; background:var(--soft); }
th:first-child, td:first-child { text-align:left; }
th:nth-child(2), td:nth-child(2) { text-align:left; white-space:normal; min-width:180px; }
td .badge { margin-left:4px; }
.verdict { white-space:normal; display:inline-block; min-width:240px; text-align:left; }
.callout { border-left:4px solid var(--amber); background:var(--soft); padding:10px 14px; margin:12px 0; }
.chart { width:100%; min-height:340px; }
footer { color:var(--muted); font-size:13px; margin-top:40px; }
</style></head>
<body><main>
<h1>ASHRAE 140-2023 Case 670</h1>
<p class="subtitle">Case 600 with single-pane windows — Section 7.2.2.1.7. <a href='index.html'>All cases</a></p>
<div class="cards"><div class="card"><div class="label">Annual heating</div><div class="value">5.935 MWh</div><div class="note">Section 7.3.1.1</div></div><div class="card"><div class="label">Annual sensible cooling</div><div class="value">6.537 MWh</div><div class="note">Section 7.3.1.2</div></div><div class="card"><div class="label">Peak heating</div><div class="value">3.924 kW</div><div class="note">Dec 31, 23:00</div></div><div class="card"><div class="label">Peak sensible cooling</div><div class="value">5.712 kW</div><div class="note">Oct 18, 13:00</div></div></div><h2>Annex A3 acceptance</h2><div class="table-wrap"><table><thead><tr><th>Load</th><th>Result</th></tr></thead><tbody><tr><td>Annual heating [MWh]</td><td><span class='verdict'>+1.517 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 670 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td></tr><tr><td>Annual sensible cooling [MWh]</td><td><span class='verdict'>+0.286 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 670 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr></tbody></table></div><p class='muted'>Range values: ANSI/ASHRAE Standard 140-2023, Annex A3 (not reproduced, copyright ASHRAE). Peak loads have no Annex A3 range and are diagnostic only.</p><h2>Geometry</h2><p class='muted'>8 m x 6 m x 2.7 m single zone; two 3 m x 2 m south windows, sill 0.2 m (Figure 7-1); raised floor drawn above the ground (Section 7.2.1.5). Single-pane glazing (Table 7-21). Drag to rotate, scroll to zoom.</p><div>                            <div id="f80867e4-f49f-4ee6-b612-ccc96f74ac72" class="plotly-graph-div" style="height:520px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("f80867e4-f49f-4ee6-b612-ccc96f74ac72")) {                    Plotly.newPlot(                        "f80867e4-f49f-4ee6-b612-ccc96f74ac72",                        [{"color":"#d9c7a7","flatshading":true,"hoverinfo":"name","i":[0,0,4,4,8,8,12,12,16,16,20,20,24,24,28,28,32,32,36,36,40,40,44,44,48,48,52,52,56,56,60,60],"j":[1,2,5,6,9,10,13,14,17,18,21,22,25,26,29,30,33,34,37,38,41,42,45,46,49,50,53,54,57,58,61,62],"k":[2,3,6,7,10,11,14,15,18,19,22,23,26,27,30,31,34,35,38,39,42,43,46,47,50,51,54,55,58,59,62,63],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Walls (low mass)","opacity":1.0,"showlegend":true,"x":[0,0.5,0.5,0,0,0.5,0.5,0,0,0.5,0.5,0,0.5,3.5,3.5,0.5,0.5,3.5,3.5,0.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,4.5,7.5,7.5,4.5,4.5,7.5,7.5,4.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,0,8.0,8.0,0,8.0,8.0,8.0,8.0,0.0,0.0,0.0,0.0],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,6.0,6.0,6.0,0,6.0,6.0,0,0,6.0,6.0,0],"z":[0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95],"type":"mesh3d"},{"color":"#b9dff7","flatshading":true,"hoverinfo":"name","i":[0,0,4,4],"j":[1,2,5,6],"k":[2,3,6,7],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Windows (single pane, Table 7-21)","opacity":0.6,"showlegend":true,"x":[0.5,3.5,3.5,0.5,4.5,7.5,7.5,4.5],"y":[-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015],"z":[0.45,0.45,2.45,2.45,0.45,0.45,2.45,2.45],"type":"mesh3d"},{"color":"#8c6d5a","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Roof","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[2.95,2.95,2.95,2.95],"type":"mesh3d"},{"color":"#b9b2a6","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Raised floor","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[0.25,0.25,0.25,0.25],"type":"mesh3d"},{"color":"#e7ece4","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Ground","opacity":1.0,"showlegend":false,"x":[-1.6,9.6,9.6,-1.6],"y":[-2.0,-2.0,7.6,7.6],"z":[0,0,0,0],"type":"mesh3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":2},"mode":"lines","showlegend":false,"x":[0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0.5,3.5,3.5,0.5,0.5,null,0.5,3.5,3.5,0.5,0.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,4.5,7.5,7.5,4.5,4.5,null,4.5,7.5,7.5,4.5,4.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,0,8.0,8.0,0,0,null,8.0,8.0,8.0,8.0,8.0,null,0.0,0.0,0.0,0.0,0.0,null,0.5,3.5,3.5,0.5,0.5,null,4.5,7.5,7.5,4.5,4.5,null,0,8.0,8.0,0,0,null,0,8.0,8.0,0,0,null],"y":[0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,6.0,6.0,6.0,6.0,6.0,null,0,6.0,6.0,0,0,null,0,6.0,6.0,0,0,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,0,0,6.0,6.0,0,null,0,0,6.0,6.0,0,null],"z":[0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.45,0.45,2.45,2.45,0.45,null,0.45,0.45,2.45,2.45,0.45,null,2.95,2.95,2.95,2.95,2.95,null,0.25,0.25,0.25,0.25,0.25,null],"type":"scatter3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":7},"mode":"lines","showlegend":false,"x":[9.1,9.1],"y":[5.3,6.3],"z":[0.03,0.03],"type":"scatter3d"},{"anchor":"tail","colorscale":[[0,"#2b2f33"],[1,"#2b2f33"]],"hoverinfo":"skip","showscale":false,"sizemode":"absolute","sizeref":0.55,"u":[0],"v":[0.55],"w":[0],"x":[9.1],"y":[6.3],"z":[0.03],"type":"cone"},{"hoverinfo":"skip","mode":"text","showlegend":false,"text":["\u003cb\u003eN\u003c\u002fb\u003e","\u003cb\u003eSouth\u003c\u002fb\u003e"],"textfont":{"color":"#2b2f33","size":14},"x":[9.1,4.0],"y":[7.05,-1.2],"z":[0.03,0.03],"type":"scatter3d"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"scene":{"aspectratio":{"x":2.2399999999999998,"y":1.92,"z":0.65},"xaxis":{"visible":false,"showbackground":false},"yaxis":{"visible":false,"showbackground":false},"zaxis":{"visible":false,"showbackground":false},"camera":{"projection":{"type":"orthographic"},"eye":{"x":0.55,"y":-0.9,"z":0.52},"center":{"x":0.0,"y":0.0,"z":-0.1}},"aspectmode":"manual"},"legend":{"orientation":"h","y":-0.2},"margin":{"l":50,"r":20,"t":40,"b":40},"title":{"text":"Test cell geometry"},"height":520,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Inputs applied</h2><p>Thermostat (zone air temperature, Section 7.2.1.13): heating 20 degC, cooling 27 degC. Air flows (altitude-corrected, Tables 7-4/7-16): infiltration 0.426 ach. Surface coefficients: Tables 7-7/7-9 convective values. Weather: 725650TY (Denver Intl, TMY3).</p><div class="table-wrap"><table><thead><tr><th>Surface</th><th>Zone</th><th>Type</th><th>Area m2</th><th>U W/m2K</th><th>kappa kJ/m2K</th><th>h_ci</th><th>h_ce</th><th>a_sol</th><th>g_n</th><th>F_w</th><th>Shading</th></tr></thead><tbody><tr><td>North wall</td><td>-</td><td>opaque</td><td>21.6</td><td>0.503</td><td>14.5</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South wall</td><td>-</td><td>opaque</td><td>9.6</td><td>0.503</td><td>14.5</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>East wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.503</td><td>14.5</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>West wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.503</td><td>14.5</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Roof</td><td>-</td><td>opaque</td><td>48.0</td><td>0.313</td><td>18.2</td><td>1.8</td><td>14.4</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Floor</td><td>-</td><td>opaque</td><td>48.0</td><td>0.039</td><td>19.5</td><td>2.2</td><td>0.8</td><td>0.00</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South window</td><td>-</td><td>transparent</td><td>12.0</td><td>4.582</td><td>0.0</td><td>2.4</td><td>8.0</td><td>0.00</td><td>0.864</td><td>0.903</td><td>-</td></tr></tbody></table></div><h2>Monthly results</h2><div>                            <div id="9d107ecd-06b4-44de-b52e-ca6112311a27" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("9d107ecd-06b4-44de-b52e-ca6112311a27")) {                    Plotly.newPlot(                        "9d107ecd-06b4-44de-b52e-ca6112311a27",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[937.1706547642709,896.3651833496449,637.0857962240926,701.6767330636301,222.91564257046136,30.904143367076077,34.99754758623322,24.90806796195639,129.68842154967993,502.09974511865505,845.361664357976,971.4819883363839],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Cooling kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[458.1474324386219,353.0046517340057,515.7925534949314,292.97916795324403,443.466191935458,695.2862358301097,668.1501778878669,782.179710566886,831.0105328731313,671.5062914594291,398.14516684035675,427.08643589522705],"type":"bar"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"title":{"text":"Monthly heating and sensible cooling loads"},"barmode":"group","yaxis":{"title":{"text":"kWh"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Month</th><th>Heating kWh</th><th>Cooling kWh</th><th>Peak heating kW</th><th>Peak cooling kW</th><th>Mean T_air degC</th></tr></thead><tbody><tr><td>Jan</td><td>937.2</td><td>458.1</td><td>3.916</td><td>5.683</td><td>22.08</td></tr><tr><td>Feb</td><td>896.4</td><td>353.0</td><td>3.722</td><td>4.754</td><td>21.94</td></tr><tr><td>Mar</td><td>637.1</td><td>515.8</td><td>2.649</td><td>4.839</td><td>22.47</td></tr><tr><td>Apr</td><td>701.7</td><td>293.0</td><td>2.903</td><td>4.401</td><td>21.91</td></tr><tr><td>May</td><td>222.9</td><td>443.5</td><td>2.012</td><td>4.005</td><td>23.34</td></tr><tr><td>Jun</td><td>30.9</td><td>695.3</td><td>1.117</td><td>4.323</td><td>24.76</td></tr><tr><td>Jul</td><td>35.0</td><td>668.2</td><td>0.774</td><td>4.363</td><td>24.56</td></tr><tr><td>Aug</td><td>24.9</td><td>782.2</td><td>0.725</td><td>5.187</td><td>24.69</td></tr><tr><td>Sep</td><td>129.7</td><td>831.0</td><td>1.510</td><td>5.548</td><td>23.99</td></tr><tr><td>Oct</td><td>502.1</td><td>671.5</td><td>2.204</td><td>5.712</td><td>22.53</td></tr><tr><td>Nov</td><td>845.4</td><td>398.1</td><td>3.723</td><td>5.449</td><td>21.95</td></tr><tr><td>Dec</td><td>971.5</td><td>427.1</td><td>3.924</td><td>5.560</td><td>21.85</td></tr></tbody></table></div><h2>Hourly outputs on the days required by Table 7-47</h2><h3>February 01</h3><div>                            <div id="2edd6a62-1e3c-476b-b922-c5fe8c2f34bf" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("2edd6a62-1e3c-476b-b922-c5fe8c2f34bf")) {                    Plotly.newPlot(                        "2edd6a62-1e3c-476b-b922-c5fe8c2f34bf",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh (+)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[2.673273443964838,2.7360699228617906,2.790757415018475,2.846643445605327,2.834055952846593,2.8768036399483767,2.853023642717065,1.9709624846805913,0.02797777460090166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9591286548484872,1.7667590350149984,2.292575319413147,2.6498984411383053,2.842123471032326,2.9229805831256948],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Sensible cooling kWh (-)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.07662330401155126,-1.922664658521238,-3.2031253837233566,-3.9711387800284035,-3.864068688105383,-3.4310288491893774,-2.4591274078974776,-0.9304322947475607,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0],"type":"bar"},{"line":{"color":"#956000"},"name":"Zone air T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[19.999999999999996,20.000000000000004,20.0,20.0,20.000000000000007,19.999999999999996,20.0,19.999999999999996,20.0,27.0,26.999999999999996,26.999999999999996,27.000000000000007,27.0,26.999999999999996,26.999999999999996,27.0,21.483925895878965,20.0,20.000000000000004,20.0,19.999999999999996,20.0,19.999999999999996],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-6.5,-6.9,-7.3,-7.8,-7.2,-7.8,-7.2,-6.7,-5.0,-3.9,-2.2,-0.6,1.1,-3.3,-3.3,-3.9,-4.4,-6.7,-7.2,-7.8,-8.9,-10.0,-10.0,-9.4],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"February 01: hourly integrated values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"barmode":"relative","margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Heating kWh</th><th>Cooling kWh (-)</th><th>T_air degC</th><th>T_ext degC</th></tr></thead><tbody><tr><td>1</td><td>2.673</td><td>0.000</td><td>20.00</td><td>-6.5</td></tr><tr><td>2</td><td>2.736</td><td>0.000</td><td>20.00</td><td>-6.9</td></tr><tr><td>3</td><td>2.791</td><td>0.000</td><td>20.00</td><td>-7.3</td></tr><tr><td>4</td><td>2.847</td><td>0.000</td><td>20.00</td><td>-7.8</td></tr><tr><td>5</td><td>2.834</td><td>0.000</td><td>20.00</td><td>-7.2</td></tr><tr><td>6</td><td>2.877</td><td>0.000</td><td>20.00</td><td>-7.8</td></tr><tr><td>7</td><td>2.853</td><td>0.000</td><td>20.00</td><td>-7.2</td></tr><tr><td>8</td><td>1.971</td><td>0.000</td><td>20.00</td><td>-6.7</td></tr><tr><td>9</td><td>0.028</td><td>0.000</td><td>20.00</td><td>-5.0</td></tr><tr><td>10</td><td>0.000</td><td>-0.077</td><td>27.00</td><td>-3.9</td></tr><tr><td>11</td><td>0.000</td><td>-1.923</td><td>27.00</td><td>-2.2</td></tr><tr><td>12</td><td>0.000</td><td>-3.203</td><td>27.00</td><td>-0.6</td></tr><tr><td>13</td><td>0.000</td><td>-3.971</td><td>27.00</td><td>1.1</td></tr><tr><td>14</td><td>0.000</td><td>-3.864</td><td>27.00</td><td>-3.3</td></tr><tr><td>15</td><td>0.000</td><td>-3.431</td><td>27.00</td><td>-3.3</td></tr><tr><td>16</td><td>0.000</td><td>-2.459</td><td>27.00</td><td>-3.9</td></tr><tr><td>17</td><td>0.000</td><td>-0.930</td><td>27.00</td><td>-4.4</td></tr><tr><td>18</td><td>0.000</td><td>0.000</td><td>21.48</td><td>-6.7</td></tr><tr><td>19</td><td>0.959</td><td>0.000</td><td>20.00</td><td>-7.2</td></tr><tr><td>20</td><td>1.767</td><td>0.000</td><td>20.00</td><td>-7.8</td></tr><tr><td>21</td><td>2.293</td><td>0.000</td><td>20.00</td><td>-8.9</td></tr><tr><td>22</td><td>2.650</td><td>0.000</td><td>20.00</td><td>-10.0</td></tr><tr><td>23</td><td>2.842</td><td>0.000</td><td>20.00</td><td>-10.0</td></tr><tr><td>24</td><td>2.923</td><td>0.000</td><td>20.00</td><td>-9.4</td></tr></tbody></table></div><h3>July 14</h3><div>                            <div id="cba50598-6be0-454b-9056-bf606b8b55de" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("cba50598-6be0-454b-9056-bf606b8b55de")) {                    Plotly.newPlot(                        "cba50598-6be0-454b-9056-bf606b8b55de",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh (+)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[0.0,0.0,0.0,0.061375837163433554,0.2790553584354427,0.04636951406785628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Sensible cooling kWh (-)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.1469300602368087,-1.4603582920532827,-2.537296788269809,-3.270265100900086,-3.708652006587675,-3.816760505732171,-3.5614186927118703,-2.9333013640349423,-2.227390014555737,-1.7334134812447348,-1.2582406860225388,-0.7129008788174571,-0.3041633163328463,-0.041823744782836104,-0.0,-0.0],"type":"bar"},{"line":{"color":"#956000"},"name":"Zone air T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[22.661843017478557,21.74788947497029,20.748428221667123,20.0,19.999999999999996,20.000000000000007,21.513179689395283,23.737550938902658,27.0,26.999999999999996,26.999999999999996,27.0,27.000000000000007,26.999999999999996,26.999999999999996,27.000000000000007,26.999999999999996,26.999999999999993,27.0,26.999999999999996,26.999999999999996,26.999999999999996,26.21589810809232,25.102949208403246],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[18.3,17.8,16.7,15.6,14.4,17.2,20.0,22.2,24.4,27.2,28.9,29.4,30.6,31.7,32.2,31.7,31.1,29.4,27.8,25.6,23.9,23.3,22.2,20.6],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"July 14: hourly integrated values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"barmode":"relative","margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Heating kWh</th><th>Cooling kWh (-)</th><th>T_air degC</th><th>T_ext degC</th></tr></thead><tbody><tr><td>1</td><td>0.000</td><td>0.000</td><td>22.66</td><td>18.3</td></tr><tr><td>2</td><td>0.000</td><td>0.000</td><td>21.75</td><td>17.8</td></tr><tr><td>3</td><td>0.000</td><td>0.000</td><td>20.75</td><td>16.7</td></tr><tr><td>4</td><td>0.061</td><td>0.000</td><td>20.00</td><td>15.6</td></tr><tr><td>5</td><td>0.279</td><td>0.000</td><td>20.00</td><td>14.4</td></tr><tr><td>6</td><td>0.046</td><td>0.000</td><td>20.00</td><td>17.2</td></tr><tr><td>7</td><td>0.000</td><td>0.000</td><td>21.51</td><td>20.0</td></tr><tr><td>8</td><td>0.000</td><td>0.000</td><td>23.74</td><td>22.2</td></tr><tr><td>9</td><td>0.000</td><td>-0.147</td><td>27.00</td><td>24.4</td></tr><tr><td>10</td><td>0.000</td><td>-1.460</td><td>27.00</td><td>27.2</td></tr><tr><td>11</td><td>0.000</td><td>-2.537</td><td>27.00</td><td>28.9</td></tr><tr><td>12</td><td>0.000</td><td>-3.270</td><td>27.00</td><td>29.4</td></tr><tr><td>13</td><td>0.000</td><td>-3.709</td><td>27.00</td><td>30.6</td></tr><tr><td>14</td><td>0.000</td><td>-3.817</td><td>27.00</td><td>31.7</td></tr><tr><td>15</td><td>0.000</td><td>-3.561</td><td>27.00</td><td>32.2</td></tr><tr><td>16</td><td>0.000</td><td>-2.933</td><td>27.00</td><td>31.7</td></tr><tr><td>17</td><td>0.000</td><td>-2.227</td><td>27.00</td><td>31.1</td></tr><tr><td>18</td><td>0.000</td><td>-1.733</td><td>27.00</td><td>29.4</td></tr><tr><td>19</td><td>0.000</td><td>-1.258</td><td>27.00</td><td>27.8</td></tr><tr><td>20</td><td>0.000</td><td>-0.713</td><td>27.00</td><td>25.6</td></tr><tr><td>21</td><td>0.000</td><td>-0.304</td><td>27.00</td><td>23.9</td></tr><tr><td>22</td><td>0.000</td><td>-0.042</td><td>27.00</td><td>23.3</td></tr><tr><td>23</td><td>0.000</td><td>0.000</td><td>26.22</td><td>22.2</td></tr><tr><td>24</td><td>0.000</td><td>0.000</td><td>25.10</td><td>20.6</td></tr></tbody></table></div><h2>Annual profile</h2><div>                            <div id="bc56e34c-7f5d-49cb-9457-3fbad59fa6e6" class="plotly-graph-div" style="height:420px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("bc56e34c-7f5d-49cb-9457-3fbad59fa6e6")) {                    Plotly.newPlot(                        "bc56e34c-7f5d-49cb-9457-3fbad59fa6e6",                        [{"line":{"color":"#b42318"},"name":"Daily heating kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[44.374706543728145,31.831228108539687,34.35675516982325,44.15858513253847,16.54277058938026,29.138449904669343,51.15992689678478,26.472309205801306,28.552328034355057,29.83110672774897,27.399708059112886,42.750115094143275,19.51163213443624,18.74118633208621,23.303737449667775,27.049034171291765,37.97058183420264,27.837827890199236,15.794958904135216,28.637194295550945,26.596032281174914,21.228514866047938,22.379005546260625,19.79097774913607,22.752379807181143,32.4901326356714,29.900583275929463,39.338583088574566,42.44999792926928,37.91539618386346,36.91490892296654,35.04303322681692,38.59660500153714,37.55074467964821,36.9790956392237,29.532610838953882,29.543405218394607,46.79589943035665,61.51094049903744,37.50270337270506,25.24150546696258,33.687315749015646,35.32678271107105,26.55139751459849,23.5981225735017,23.73127127768335,19.225860865577864,19.63435020581109,14.380577733448828,25.707171707817444,24.43485400488484,46.89640753279551,57.55763622028153,31.673521755286526,22.69724275712877,37.31176783799017,28.19733816077205,21.02425917767178,26.432762190672083,21.5395525646353,32.84889191372051,14.233015987037895,7.205561418239366,22.15746940202694,26.584504923894368,25.475423687872286,22.190304895093686,20.77221587724734,10.279220087614346,13.502293761868199,21.822736341497297,22.768290580582622,28.170665310355606,31.35979303701556,43.01530240478065,22.86135941097995,18.636366210843455,14.488683032751522,12.019667878462602,20.449271506989973,18.75933796220959,15.775986617145405,13.87572437020339,11.314210915385754,12.653964675975903,21.10624742289005,19.537440006005223,33.841047130334005,22.314720409370008,15.526526481063803,39.214781040587816,55.39088146965398,39.53871523459985,25.375296705099608,21.80479098345083,15.21137484293644,10.587727160591884,13.339187256353725,18.710825688998103,19.68350064453948,22.952656317617052,15.111035154325602,13.807574176768217,29.186596935916175,34.12154826990503,41.51019608616734,24.803337112418248,11.586209164369546,8.840308713099205,8.497877467401908,13.457020157941205,38.272378295954496,41.48441351866125,23.879294944682307,24.41512798088773,18.850894971732625,12.166588476448704,14.06236933511534,17.47326275125775,28.340962206148568,14.989180784524393,14.91824589980428,17.146796452504024,27.711375862964474,16.34128517781035,10.696519896162176,9.21992236534752,7.444390989637698,1.5081578052914975,1.2522889662707577,0.3958823893040661,3.6886820149739084,8.160421096395385,3.660073406763554,4.768143816186563,12.568629100463891,7.6076573929892914,3.812405857174229,1.5197470449750692,0.8111010284362867,2.9249390658926258,4.196297325677841,7.028937668388245,6.623168764234517,6.112123495339555,4.842745823181293,4.722064850683412,4.006342281312941,5.864878185023671,5.463670225057325,2.9095675376905095,3.1271126245817573,1.1600034230866363,2.537109940482412,1.928648851457333,1.139339868596049,0.0,0.4786684425112107,1.6477836163999384,4.194747686254129,3.94659894881623,1.6581413376217367,0.0,0.48405649979075,0.0,1.403585769441821,0.6034849486925491,0.7021541750957339,0.09151972263523704,0.07271391556387663,0.6653507519449652,1.082876828416782,0.43122028858505335,2.165853746086533,1.027963684518785,0.0,0.27467707663576996,0.0,0.08053121986079159,0.0,0.0,0.023319397438981686,0.7320627801580163,1.0348445074516266,1.1131167354290208,0.0,0.0,0.0,0.0,0.7239926219726558,1.9469445241908208,0.18914969665790293,0.7263266747176992,3.0930509872398697,0.3868007096667326,0.27780578626852326,0.46843772603027223,0.0,0.0,0.37960757040630255,0.4722220371618395,0.6422916983536993,0.9200683984196594,5.208024969366077,3.859504572395723,4.412988084920279,3.783553697259367,3.449411199901894,0.8124431565378788,0.0,0.0,0.34158005428837457,0.0,0.3303859014730651,0.6392781158896342,0.0,0.0,0.0,0.06649556074020369,0.0,0.7999035211420473,4.260285731581941,3.2645886225698475,0.35375975385219827,0.8849601353923355,0.49013885715884475,1.027913214215519,2.6728020596638737,3.157005784912294,0.7878779232372658,0.0,0.0,0.0,0.0,1.3055658991482366,0.20852306857235992,0.0,1.1044726534039535,0.03816332813218261,0.0,0.19404229155975644,1.6270820908358221,1.6948234484750102,4.210321448922214,1.9570110254834812,0.9481616130825528,0.2408476386611766,0.10460428728925568,0.7022460055981335,2.8844194339500078,0.6789914171597965,0.0,0.0,0.3681059433806816,1.1101292911002196,8.534066639364472,10.440393118276964,7.565456271780409,4.447601069819329,3.7672739208884924,4.404635251123443,5.181971868753672,3.1140182525579494,0.02731730491280449,5.155602643791156,6.066635352991402,6.1365279272907145,10.026034257182374,8.210565844867356,2.002539003428261,14.454672362026546,11.823552796855754,5.124719559141316,1.2367838547961991,6.3206761107434195,6.830752056590123,11.01948228662304,33.28907797085688,42.286772997854726,34.99516723575622,20.294730069032024,17.185746075534635,12.199204456396359,6.894078534507768,8.124139655950655,16.38005147831989,16.45992645739209,16.15515690521258,14.949109106728699,14.138397394390832,9.719177329320178,8.256521532630014,10.820231135211717,9.853475189385383,31.18495973420834,19.899993543047668,13.84208326957874,14.023776073295805,14.647387720075514,15.57429782836585,14.690323730849503,13.695265674109875,15.811402137424666,31.32159757446566,60.043575223440655,53.02427417981559,46.59099944679201,40.21871002955345,24.80673888801436,17.789359246175795,15.490334131668986,15.838051196910818,17.478824760434247,24.17090653813909,28.321364454987393,24.511311876153016,21.51287341559412,24.114531664721238,29.837254592923433,24.17025720435775,16.495900334904146,20.15642620374015,17.440722946435876,16.318662228839568,18.840677419791916,15.246047726739164,24.18562612840718,54.59398647975795,44.06953689576148,44.403057598258,31.460218488680628,24.584866201520096,20.869545296849633,28.7770235586082,17.35728463589687,19.961618789187703,21.073374242966157,25.40370169517545,44.8270882300991,51.51945413646162,31.830733449965162,45.49941953439211,36.36383445750583,34.817395640537185,38.33572238647573,32.86758265377837,31.206051444817692,32.49050959883224,31.689469150353275,25.531756194792855,26.74980650281018,23.061599790003616,23.070341464575048,26.62146666582184,23.447892021819264,23.341323103115986,40.43405791017451,22.83740841918637,22.40294709030213,21.698880757176177,24.881196369299207,28.359918972537905,36.37757683744299,56.49196935256,50.930606838321424],"type":"scatter"},{"line":{"color":"#0f609b"},"name":"Daily cooling kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[6.822552521336685,8.318375708367277,11.421662882795124,0.0,24.44718989150188,16.637893552439653,0.0,21.46745380402311,18.871158106254306,23.272080579266483,13.779420387811344,0.0,27.35018665461209,12.279282185199524,28.004162677075875,5.511150296827796,4.940505399382785,25.88773142004887,30.657484086949747,21.44563287686534,25.992376724817774,32.82613703425054,16.92101026285768,13.678200242177457,11.6723201806097,9.145459794278413,5.200095590565857,6.327092183647419,14.83660916782354,15.597660270898354,4.836547955937221,19.85820936622435,21.893257864405566,11.813079282390987,13.995446034249191,23.435582978770174,11.107134302632181,0.0,0.0,15.738729411530898,3.74719637353896,14.970791525115596,17.742965257211985,23.973686537594467,7.765301571113862,26.324054618376724,13.420890999189947,4.587729556733813,20.223355532892214,3.62798333856339,20.62836848897357,0.0,0.0,16.739399486599243,20.29795470286174,7.77622078297438,18.95692768150914,11.770233201238915,2.6101528393143645,12.886780134198055,3.1706932632693516,23.90828232674606,17.53120115120312,0.0,12.087194337980131,19.21224620721492,18.953488351420386,27.69945217436355,27.732574396000448,21.714277884898248,20.74172795988912,21.261216065890967,3.297571671569847,0.0,0.0,22.841564326703057,27.541802912478527,23.875303030390498,22.687989135757086,10.058906828873589,9.280859031609895,19.755597883534463,29.608675452979984,20.256202592759244,16.357634625133112,16.224421285441377,20.721135569602307,0.0,20.05577418847262,26.32998070655152,0.0,0.0,0.04545722253433288,13.2819620976262,17.05043559416531,23.744957036950616,27.072669778205338,22.270898669567018,18.62501184705508,15.506792092984867,18.513331329105473,22.980792100976473,9.018300868189963,0.0,0.0,0.0,12.742314099825444,20.049807526074844,21.54288778905599,11.280035099037095,11.789641038453293,0.0,0.0,0.42997989375192636,0.4891837751208185,8.466733190814724,15.995266403327433,2.0827105004217663,0.0,0.0,16.392997821145517,11.012685562761016,5.430928497870938,0.0,10.995934881060732,12.879248360816977,13.007401824444543,23.97036890680159,15.980971925536855,27.299497057823455,26.987094962637443,18.980320962098993,21.05676467591307,22.09524410654067,0.0,1.774868027909777,12.404610138782578,20.562933260474015,21.76560335137508,9.547249303965279,15.73518273722685,13.5624988995222,2.487755745597913,7.020642470769314,18.57296871310236,14.916072097399528,13.280129893671855,16.797280742272747,18.294075029763,19.409770283401976,11.245091694771794,22.590261265844166,13.154859260334705,15.706949048839228,22.319877002544754,26.345885620066582,29.22268743784953,26.769966275175424,20.958368169774733,17.240992544047806,19.780536605671156,23.48963294245066,24.78095010335822,29.63831678911203,32.977508452362876,22.536474475591366,17.848159318848097,19.613997315777663,12.88442829041186,22.81972488013255,17.807842648559962,16.741128838147795,8.704081606344532,22.311332900607376,28.099997961144336,30.561450536142157,36.062698335264784,30.57306110428099,26.598658893563996,25.335377086807227,31.811030121053125,23.89858608884282,21.61330791571594,20.83078692376072,27.778862355929466,32.830115021832285,24.60101987914078,19.739574992006855,16.329018130826796,21.483042766729735,21.032015885956096,18.33275897138243,16.270732927285902,22.559683703158953,27.712914932282793,30.163087759779547,30.746794427072512,31.793546486834497,23.54145021534865,21.077725112804988,19.96960233146341,19.870567222135406,8.233869398181827,0.3498724420209436,0.5207408472681048,13.950503206828492,12.544735527340999,23.094938270404455,30.11488858620533,32.098733796671,26.084026514337715,28.98267524831738,20.321324407779855,21.406093135747422,31.579353744057762,31.659727838553664,36.66492539869523,27.082917517147518,31.644099658430935,32.31054585702189,0.16989000426946432,14.727682015276947,27.426980506810605,31.013837830384134,18.646633801281833,11.148678949156096,14.919933249746904,20.860337986671393,29.105335555128022,32.18540058056947,31.411009020604705,21.563220713601716,32.2534533545736,19.28653686584832,23.040586587191523,34.64366305283962,17.299000139123567,36.72244037249458,32.22222785310196,28.114591285987924,34.60721836338961,23.62657565116431,14.515489270235447,32.69831564243481,36.11784432258967,37.716364227826745,38.96525882746017,31.901036674085535,15.774049338527973,37.87510626418278,30.488891034447935,28.1453162818283,35.63212509897708,39.21733435559067,36.64011503957041,19.733332352438005,16.67566871920524,31.374988571434255,17.798952786948583,39.33511296091716,30.35001891923461,31.001520706358594,37.19294761425638,14.79180920007596,17.261356957398075,27.326801540717472,12.826545788556771,21.453264025137575,33.806442614748136,27.40911285933139,0.5845844846852263,12.210596156842836,38.705719507323046,38.721283118418185,35.9828353926138,24.529679652654973,5.7503982431321115,0.0,0.0,0.0,23.05258632102266,28.117142241632344,34.523652363669065,37.04623930943863,33.79391953206427,23.727514790039205,17.568460525578715,28.943821067594286,29.64338744505414,32.16636612549887,36.74529452552555,30.031380565420076,32.414235799437044,32.03263182538108,0.0,2.3947493768792167,20.519068639281976,28.776624215671376,30.259210227381924,19.201021607259335,0.2950737041021437,21.480912410555053,23.788802434123077,0.0,0.0,0.0,0.0,0.434072917250615,14.287508415453534,29.245689511136455,5.381825669892854,8.349122670185096,5.795182716663062,2.081713137307702,9.696675157814564,21.2418021936349,0.0,11.105609987436893,1.9782516152234095,22.199278305875946,18.112832416665746,18.598183069708693,23.95623384990201,28.120729798280557,26.812060168288358,26.30957208159676,13.05827282826856,0.0,3.7874496117755343,11.775144204914593,20.034302029022637,28.185139793743073,28.50686266038925,19.091652029925967,31.646167489105114,28.76738336908865,17.67017111770191,18.77569403393769,0.0,0.0,3.9941005251802686,0.0,12.179015105552711,20.54026794680481,1.175026299843464,14.750607785040419,14.813390707048747,14.860828397492098,12.747660540735309,12.941058451933397,10.72131753554875,27.73756280584574,13.456383658547015,22.47248509448034,27.542293216082015,27.058984665552742,0.0,10.709229233606449,13.3741603043944,23.89928140756359,22.309534909344315,21.2794250347982,0.0,0.0,1.6644062599989191],"type":"scatter"},{"line":{"color":"#956000","width":0.5},"name":"Daily max zone air T","showlegend":false,"x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[27.00000000000001,27.0,27.000000000000007,20.000000000000007,27.00000000000001,27.0,20.000000000000004,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,20.000000000000004,27.00000000000001,27.00000000000001,27.00000000000001,26.999999999999996,27.000000000000007,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000014,27.000000000000014,27.000000000000007,27.000000000000007,27.00000000000001,27.0,27.00000000000001,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000007,22.912262891194075,20.000000000000007,27.000000000000007,27.000000000000014,27.000000000000014,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.00000000000001,27.0,27.000000000000007,27.000000000000007,27.0,20.000000000000007,20.000000000000007,27.00000000000001,27.000000000000014,26.999999999999996,27.000000000000007,27.0,27.0,27.000000000000007,27.000000000000007,27.0,27.000000000000014,23.558588987538645,27.00000000000001,27.00000000000001,27.0,27.000000000000007,27.000000000000014,27.00000000000001,27.000000000000007,27.00000000000002,27.000000000000007,26.91907731836621,20.000000000000004,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.0,27.000000000000007,27.000000000000007,21.358336650330514,27.000000000000007,27.000000000000007,20.000000000000007,20.000000000000007,26.999999999999996,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,26.999999999999996,21.554916512508917,25.867224709335296,21.258301998577995,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,20.000000000000007,20.000000000000007,27.000000000000007,27.0,27.000000000000007,27.00000000000001,27.000000000000007,22.13582555380562,20.000000000000007,27.000000000000007,27.0,27.00000000000001,20.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000025,27.000000000000007,27.000000000000014,27.000000000000007,25.156154178575452,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.0,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.00000000000001,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000014,27.000000000000014,27.000000000000007,27.000000000000014,27.00000000000001,27.00000000000001,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000014,27.000000000000007,27.000000000000007,27.0,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000014,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000014,27.00000000000001,27.000000000000014,27.00000000000001,27.000000000000014,27.000000000000007,27.00000000000001,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000014,27.00000000000001,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000014,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000014,27.000000000000014,27.00000000000001,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000014,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.00000000000001,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,27.000000000000007,27.0,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000014,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000014,27.00000000000001,27.00000000000001,20.000000000000007,27.00000000000001,27.000000000000014,27.000000000000014,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.00000000000001,20.000000000000004,20.000000000000007,20.000000000000007,20.836172069535113,26.999999999999996,27.000000000000007,27.000000000000014,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,26.371335685485068,27.000000000000007,27.0,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,20.000000000000007,26.999999999999996,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000014,27.000000000000014,27.000000000000007,27.00000000000001,25.80837916022236,20.000000000000007,27.0,22.2436659872765,27.0,27.000000000000014,27.0,27.000000000000014,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.0,27.00000000000001,27.00000000000001,27.0,20.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,22.349136517438726,20.000000000000007,27.000000000000007],"yaxis":"y2","type":"scatter"},{"fill":"tonexty","fillcolor":"rgba(149,96,0,0.15)","line":{"color":"#956000","width":0.5},"name":"Daily min\u002fmax zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,20.0,19.999999999999996,20.0,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,20.0,20.0,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,20.0,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,20.0,20.0,19.999999999999996,20.0,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,20.0,20.0,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,20.0,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,20.0,20.0,19.999999999999996,19.999999999999993,20.0,22.53677185548797,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,20.194263107825076,20.0,23.960795111551917,19.999999999999996,19.999999999999996,20.0,20.0,20.000000000000007,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,20.959986868670804,19.999999999999993,21.301985589944785,20.0,20.705777944001614,20.848870036492166,19.999999999999996,19.999999999999993,20.0,19.999999999999996,21.131626269059957,20.24125294211827,21.75208747146498,20.103800651776236,19.999999999999996,19.999999999999996,20.0,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,20.0,21.130071517158555,21.722919784580196,20.0,19.999999999999993,20.0,20.0,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,20.06377714364643,20.85893624814723,20.0,20.77928139137993,20.0,19.999999999999996,21.980569508249836,23.150850031223623,22.618248934905946,19.999999999999993,20.852556847954524,19.999999999999996,19.999999999999993,20.0,20.0,20.0,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,20.0,21.39358145992025,21.56556984030741,20.0788465380729,20.40282678991324,19.999999999999996,20.0,21.03445448099023,19.999999999999993,20.000000000000004,20.931462160649932,20.0,19.999999999999996,20.0,19.999999999999996,19.999999999999996,19.999999999999996,20.0,20.000000000000004,20.0,19.999999999999993,19.999999999999996,20.891305092404842,21.637080092290418,20.0,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,20.0,20.0,20.0,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,20.0,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,20.0,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993],"yaxis":"y2","type":"scatter"},{"line":{"color":"#956000"},"name":"Daily mean zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[21.872163124838554,22.049642872898612,21.855187176702184,20.0,22.67783816605245,22.2245271283421,20.0,22.46112151092108,22.412735690410504,22.47479305931672,22.306624996947907,20.0,22.816746354563147,22.24630795461579,22.77225316611433,21.72142176222152,21.56030750699938,22.877302000739615,23.03708134577489,22.51596644579916,22.65411289363114,22.900369761470525,22.627322166382967,22.294241069394747,22.508564247465426,21.85325955306766,22.00188136363119,21.54625537604787,22.185123255841322,22.239167403249642,21.846251110438743,22.395163578994957,22.402048548695934,22.188470202763906,22.135917703119443,22.56449444224083,22.011292268429766,20.14068159040566,20.0,22.290098178285717,21.78011032066146,21.982515873220862,22.34424130411918,22.72273836928937,22.02241125731092,22.800014061926472,22.210490675142037,21.77274623621147,22.931703431909572,21.71978188033547,22.54101438783857,20.0,20.0,22.405244940600472,22.922240245173725,21.752333792032548,22.627807010282723,22.20686474567847,21.349045991826205,22.39298746862751,21.56580599318359,23.180716407588367,23.372965395043952,20.15919669905702,22.099302260314943,22.6660524622325,22.71413791794475,23.01900899964414,23.21830364042616,22.99307213192677,22.63871166938898,22.831808209576995,21.686900433823585,20.942210838962172,20.0,22.934993157340486,23.130514504759745,22.985901758641077,23.057374227472703,22.395705070555092,22.46456065018508,22.955812378781,23.420225617004874,23.194091870540515,22.802050498358813,22.603686014034807,22.884062895255074,20.056597360430438,22.856836539428055,23.28696989754693,20.0,20.0,21.06841799115534,22.37453366182366,22.682872734839787,23.225598736792634,23.413045225920772,22.93621935715552,22.875662933659168,22.66992541871059,22.874664419766635,23.185568840977492,22.84187525720427,20.113413199064752,20.818606818826726,20.052429249940747,22.61171213015457,23.32634408116104,23.605128727593343,23.003887691510133,22.700017662871446,20.0,20.0,21.573890697202472,21.5711784892608,22.35201330905237,22.91484406576311,22.181072936471967,20.19215236656716,20.0,23.230769590402705,22.683395438436605,22.66572470580897,20.0,22.759382103824063,23.08554962419332,23.128691681450366,24.15370491996066,24.287286023179373,24.579175860599246,24.707250015085265,23.587440436394473,23.946659041224592,24.16561958312124,21.848317804424298,21.984326505232502,23.281598311193246,23.875913504349253,24.096084821263798,23.80724312673625,23.606543314517367,23.207684136224547,22.674299554877816,23.144962895931698,23.732100510608372,23.640137462424878,23.424755933317766,23.572452008551412,23.530509971866692,23.865178386978414,23.287716612439823,24.22460629513722,23.93427208989866,24.07402982106244,24.50539333491218,24.84991315066037,25.577586990872224,24.81436774007649,24.29157613812662,23.76212920779434,24.198991991222158,24.589923598667454,25.17984821763992,25.111204753146804,26.25308863626192,24.663325724667903,24.338575301918635,24.621873789861525,24.321546869586925,24.677740116556077,24.076900607468755,23.997758300270196,24.155691832459723,24.421726665963714,24.8984299315064,25.65979936299422,25.28960793264965,25.948839383216875,25.282013968117642,25.555270142559454,25.610300716724108,25.213842424130718,24.555547220253754,24.41534611381177,24.844441767503387,25.662123121826507,25.45219394793106,25.32259165140211,24.614783749707186,24.129901968055076,24.4664226272516,24.573941189336068,23.860220404600543,24.409384045507462,24.988655777454557,25.04081722556202,25.02930789154848,25.683431179944673,25.46200185090042,24.405681254126463,24.315057395851273,24.552634357785234,23.650763422792096,21.658916346765775,22.949891315196325,23.593596988772465,23.685064972982545,24.416857789732077,24.88256014741374,25.198391759325848,25.320668934436128,24.94612524477394,24.793138192966676,24.42499178621424,24.921832113362502,25.941001377636287,26.296893522798303,25.788181044551752,24.993605045838297,25.327356100366718,22.23176910486381,23.270352296281292,24.432105839612237,24.78446775315447,24.22934921245996,24.02271597827543,23.875606023307085,23.876536844871477,24.354797106903476,24.81914487334477,25.451976432399082,25.243380729411175,25.075195716228592,24.56480733288575,24.42422274709078,25.194709653589523,24.891511442087722,24.699790319239497,25.322057844767258,25.257861593723685,24.8439169266609,24.200259937723207,23.815954946545986,24.198862323720885,24.387929606840853,24.433941518402012,25.046463087356514,24.92727064235928,24.032352878678314,24.566983293082377,25.047728844810838,25.28629929549298,25.250137625477095,24.967958085663753,24.27005514323741,22.956469229992038,22.956791465359572,23.83172870112413,24.11820033175468,24.20842078351976,23.973438150566164,23.629875748613383,24.25264800663665,24.142358411251294,23.083727602113047,24.045278013953567,22.956430949627276,22.92478636191783,23.9621913317707,23.566078675771507,21.378393579818535,22.88399818448654,24.428239348080606,24.503599246246495,23.90411037399589,23.093419716495237,22.276400690728455,20.0,20.0,20.0,22.73919818828038,23.141979583561554,23.4837290270688,24.022444808513246,23.49751441340859,22.863738512848247,22.675745820031292,23.154391518423058,23.05634063004976,23.26761269817626,23.492864022364614,23.268169469420968,23.235886253677904,23.341139619087972,20.0,21.45098976866409,22.4755727860361,23.029472399301753,23.106295742428685,22.757754939852543,21.276290595535453,22.50765595864568,22.915848966179464,20.0,20.0,20.0,20.04188962625629,20.872067878201378,22.102944559784984,22.869992262516337,22.3198836895686,22.267916581617357,22.431965585872888,21.89440770727256,21.996554596755214,22.602588450395146,20.542018830923066,22.275770825046248,21.020436184259786,22.63744382677353,22.482609477159908,22.60379231601973,22.780543642369867,22.98700445744127,22.884461416951023,23.048422000188364,22.121033577080883,20.0,21.441829441820776,22.020305228031322,22.43240720837984,22.67922572762551,22.723502579869916,22.353718700363867,22.915523695079553,22.96144737517432,22.47488288655559,22.461536090149682,20.358178396757513,20.0,21.506094990465275,20.093486082803185,22.10637836230144,22.34607029926711,21.06759854268071,22.221855005182494,22.168626404143485,22.186097215950543,22.129499254915768,22.291653699312736,22.006154884124395,22.679038367998356,22.021516642702412,22.467363217693958,22.648189571562256,22.53417543363452,20.0,22.3769061685603,22.284097794721614,22.581180148141513,22.475458040254114,22.506374266534177,20.165023251539147,20.0,21.25665620832072],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Daily mean outdoor T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[-5.5249999999999995,0.875,-1.6125,-0.6333333333333333,7.733333333333333,-1.4625000000000001,-1.2791666666666668,1.6458333333333333,-0.2708333333333333,-0.7875,2.795833333333333,1.2666666666666668,5.595833333333334,7.625,4.020833333333333,0.6541666666666667,-4.3999999999999995,1.2958333333333334,8.316666666666666,-0.8291666666666666,3.4458333333333333,5.541666666666667,6.108333333333333,7.329166666666667,4.033333333333333,-4.5,0.5333333333333333,-5.3500000000000005,-8.870833333333334,-5.829166666666667,-3.025,-5.954166666666667,-5.758333333333333,-4.608333333333333,-4.016666666666667,-0.3541666666666667,1.1875,-4.125,-10.35,-4.6125,2.9916666666666667,-1.7583333333333335,-5.420833333333333,2.1541666666666663,4.004166666666666,3.6166666666666667,8.029166666666667,8.079166666666667,8.854166666666666,2.2208333333333337,1.6708333333333334,-2.1166666666666667,-5.354166666666667,-1.8250000000000002,4.333333333333333,-6.0375000000000005,2.983333333333333,7.0125,3.6208333333333336,6.8125,-0.020833333333333332,10.445833333333333,14.420833333333334,6.445833333333333,0.6958333333333333,0.12083333333333333,2.783333333333333,5.670833333333333,12.820833333333333,10.35,3.625,3.4250000000000003,1.5333333333333332,1.0916666666666666,-0.5541666666666667,4.695833333333334,7.6125,8.570833333333333,9.7375,6.091666666666666,6.079166666666667,8.433333333333334,11.445833333333333,12.6,10.4625,4.329166666666667,4.816666666666666,1.3833333333333335,3.904166666666667,10.066666666666666,0.8958333333333334,-4.833333333333333,-2.845833333333333,2.5083333333333333,4.2,9.741666666666665,12.804166666666667,10.0375,7.483333333333333,5.0249999999999995,4.9624999999999995,10.495833333333334,10.208333333333334,2.375,-1.6208333333333333,-2.1458333333333335,2.4499999999999997,12.7875,14.741666666666667,14.458333333333334,9.725,1.5166666666666666,0.07499999999999998,3.5041666666666664,3.858333333333334,6.4750000000000005,12.3125,9.975,7.754166666666666,5.845833333333334,10.1,7.454166666666667,8.245833333333334,4.408333333333333,7.954166666666667,13.0375,13.416666666666666,18.099999999999998,20.595833333333335,22.266666666666666,22.366666666666664,15.645833333333334,17.241666666666667,20.033333333333335,13.179166666666667,10.620833333333334,14.0625,18.491666666666667,21.095833333333335,19.095833333333335,18.841666666666665,16.45,13.541666666666666,14.508333333333333,17.220833333333335,16.941666666666666,16.783333333333335,17.404166666666665,16.662499999999998,17.958333333333332,16.391666666666666,20.891666666666666,18.754166666666666,19.908333333333335,23.09166666666667,23.358333333333334,25.537499999999998,24.0625,20.366666666666667,17.454166666666666,19.404166666666665,22.229166666666668,25.441666666666666,26.554166666666664,28.525000000000002,21.879166666666666,21.279166666666665,21.40416666666667,21.337500000000002,23.375,20.925,20.7375,20.212500000000002,21.7625,24.837500000000002,26.820833333333336,28.229166666666668,26.329166666666666,24.679166666666664,25.6375,27.90416666666667,22.712500000000002,21.383333333333336,21.320833333333333,24.4875,27.441666666666666,25.895833333333332,22.337500000000002,21.47083333333333,21.337500000000002,21.804166666666664,21.8625,19.958333333333332,21.258333333333333,24.258333333333336,25.162499999999998,25.366666666666664,26.620833333333334,24.291666666666668,22.3625,21.895833333333332,22.758333333333336,18.625,14.825000000000001,16.587500000000002,16.962500000000002,18.087500000000002,21.1875,24.208333333333332,25.1375,24.329166666666666,24.325,21.816666666666666,22.208333333333332,25.004166666666666,26.1375,27.808333333333334,24.099999999999998,25.183333333333334,24.816666666666666,16.916666666666668,17.970833333333335,21.204166666666666,23.150000000000002,20.3,19.995833333333334,19.508333333333333,18.958333333333332,20.895833333333332,23.825,25.549999999999997,23.96666666666667,24.308333333333334,21.7375,21.108333333333334,25.795833333333334,21.65416666666667,24.425,25.516666666666666,23.775000000000002,24.025000000000002,19.445833333333333,19.837500000000002,19.645833333333332,22.15416666666667,23.108333333333334,24.641666666666666,23.6375,19.329166666666666,22.3125,24.170833333333334,23.804166666666664,24.46666666666667,23.2625,21.0,13.1,13.066666666666668,16.520833333333332,19.441666666666666,20.120833333333334,17.849999999999998,17.879166666666666,21.320833333333333,22.125,15.9125,18.400000000000002,14.870833333333332,13.554166666666667,16.395833333333332,20.154166666666665,9.291666666666666,13.158333333333333,20.170833333333334,21.179166666666667,16.508333333333333,14.637500000000001,12.216666666666667,3.4791666666666665,0.14583333333333334,3.15,4.866666666666666,8.079166666666667,12.666666666666666,16.854166666666668,13.466666666666667,8.795833333333333,8.604166666666666,8.820833333333333,9.612499999999999,10.645833333333334,14.591666666666667,14.891666666666666,11.233333333333334,13.450000000000001,5.3500000000000005,7.820833333333334,9.716666666666667,9.766666666666667,9.0,9.025,10.145833333333334,10.358333333333333,8.258333333333333,4.0249999999999995,-6.504166666666666,-4.666666666666667,-3.725,-1.6208333333333333,2.8708333333333336,7.083333333333333,10.583333333333334,9.887500000000001,7.516666666666667,3.8708333333333336,1.0583333333333333,3.233333333333333,7.779166666666666,2.670833333333333,1.0208333333333333,4.745833333333334,8.466666666666667,4.970833333333333,7.1125,7.7250000000000005,6.8500000000000005,11.174999999999999,3.6333333333333333,-4.691666666666666,-6.091666666666666,-8.820833333333333,-0.8041666666666667,4.741666666666666,5.875,1.0250000000000001,9.433333333333334,6.720833333333334,6.391666666666667,4.2749999999999995,-2.0833333333333335,-2.1999999999999997,0.6999999999999998,-4.2250000000000005,-3.7708333333333335,-4.125,-1.3291666666666666,-0.5458333333333332,-0.575,-1.0250000000000001,-0.8083333333333335,3.3083333333333336,3.4875000000000003,5.741666666666667,4.375,2.6416666666666666,5.0875,3.995833333333333,1.3708333333333333,5.45,6.3374999999999995,5.458333333333333,2.9958333333333336,1.2583333333333333,0.8291666666666666,-3.8125,-10.887500000000001],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"Annual profile (daily values)"},"yaxis":{"title":{"text":"kWh\u002fday"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":420,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Annual energy balance terms</h2><p class='muted'>Annual sums of the engine's hourly balance columns, as reported by pybuildingenergy (sign convention of the engine).</p><div class="table-wrap"><table><thead><tr><th>Term</th><th>kWh/year</th></tr></thead><tbody><tr><td>Solar gains</td><td>12,845.5</td></tr><tr><td>Internal gains</td><td>1,752.0</td></tr><tr><td>Transmission, opaque</td><td>4,644.4</td></tr><tr><td>Transmission, windows</td><td>7,378.2</td></tr><tr><td>Ventilation / infiltration</td><td>1,972.8</td></tr><tr><td>Storage</td><td>0.0</td></tr></tbody></table></div>
<footer>pybuildingenergy single-zone ISO 52016-1 engine. Generated by examples/ashrae140_bestest/generate_reports.py.</footer>
</main></body></html>
