<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ASHRAE 140-2023 Case 940</title>
<script src="https://cdn.plot.ly/plotly-3.1.0.min.js"></script>
<style>
:root { --ink:#1d252c; --muted:#5b6670; --line:#d8dee4; --soft:#f6f8fa;
        --blue:#0f609b; --green:#1f7a4d; --amber:#956000; --red:#b42318; --bg:#ffffff; }
@media (prefers-color-scheme: dark) {
  :root { --ink:#e6eaee; --muted:#9aa6b2; --line:#33404c; --soft:#1b232b;
          --blue:#5aa9e6; --green:#4cc38a; --amber:#e0a33a; --red:#f07167; --bg:#11171d; }
}
* { box-sizing: border-box; }
body { margin:0; background:var(--bg); color:var(--ink);
       font:15px/1.5 -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; }
main { max-width:1120px; margin:0 auto; padding:24px 16px 64px; }
h1 { font-size:26px; margin:0 0 4px; }
h2 { font-size:19px; margin:32px 0 10px; padding-bottom:6px; border-bottom:1px solid var(--line); }
h3 { font-size:16px; margin:20px 0 8px; }
p, li { color:var(--ink); }
.muted { color:var(--muted); }
a { color:var(--blue); }
.subtitle { color:var(--muted); margin:0 0 16px; }
.cards { display:grid; grid-template-columns:repeat(auto-fit, minmax(190px, 1fr)); gap:12px; margin:16px 0; }
.card { border:1px solid var(--line); border-radius:8px; padding:12px 14px; background:var(--soft); }
.card .label { color:var(--muted); font-size:13px; }
.card .value { font-size:22px; font-weight:600; margin-top:2px; }
.card .note { color:var(--muted); font-size:12px; margin-top:2px; }
.badge { display:inline-block; padding:1px 8px; border-radius:999px; font-size:12px; font-weight:600;
         border:1px solid currentColor; }
.pass { color:var(--green); } .fail { color:var(--red); } .info { color:var(--muted); }
.table-wrap { overflow-x:auto; }
table { border-collapse:collapse; width:100%; margin:8px 0 16px; font-size:14px; }
th, td { border-bottom:1px solid var(--line); padding:6px 8px; text-align:right; white-space:nowrap; }
th { color:var(--muted); font-weight:600; background:var(--soft); }
th:first-child, td:first-child { text-align:left; }
th:nth-child(2), td:nth-child(2) { text-align:left; white-space:normal; min-width:180px; }
td .badge { margin-left:4px; }
.verdict { white-space:normal; display:inline-block; min-width:240px; text-align:left; }
.callout { border-left:4px solid var(--amber); background:var(--soft); padding:10px 14px; margin:12px 0; }
.chart { width:100%; min-height:340px; }
footer { color:var(--muted); font-size:13px; margin-top:40px; }
</style></head>
<body><main>
<h1>ASHRAE 140-2023 Case 940</h1>
<p class="subtitle">Case 900 with heating setback — Section 7.2.2.2.5. <a href='index.html'>All cases</a></p>
<div class="cards"><div class="card"><div class="label">Annual heating</div><div class="value">1.234 MWh</div><div class="note">Section 7.3.1.1</div></div><div class="card"><div class="label">Annual sensible cooling</div><div class="value">2.887 MWh</div><div class="note">Section 7.3.1.2</div></div><div class="card"><div class="label">Peak heating</div><div class="value">3.612 kW</div><div class="note">Feb 09, 07:00</div></div><div class="card"><div class="label">Peak sensible cooling</div><div class="value">2.945 kW</div><div class="note">Sep 11, 14:00</div></div></div><h2>Annex A3 acceptance</h2><div class="table-wrap"><table><thead><tr><th>Load</th><th>Result</th></tr></thead><tbody><tr><td>Annual heating [MWh]</td><td><span class='verdict'>-0.545 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 940 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td></tr><tr><td>Annual sensible cooling [MWh]</td><td><span class='verdict'>-0.056 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 940 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr></tbody></table></div><p class='muted'>Range values: ANSI/ASHRAE Standard 140-2023, Annex A3 (not reproduced, copyright ASHRAE). Peak loads have no Annex A3 range and are diagnostic only.</p><h2>Geometry</h2><p class='muted'>8 m x 6 m x 2.7 m single zone; two 3 m x 2 m south windows, sill 0.2 m (Figure 7-1); raised floor drawn above the ground (Section 7.2.1.5). Heating setback to 10 degC from 23:00 to 07:00 (no geometry change). Drag to rotate, scroll to zoom.</p><div>                            <div id="d36aad95-f38a-41c2-b249-696eafa91240" class="plotly-graph-div" style="height:520px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("d36aad95-f38a-41c2-b249-696eafa91240")) {                    Plotly.newPlot(                        "d36aad95-f38a-41c2-b249-696eafa91240",                        [{"color":"#a9a39a","flatshading":true,"hoverinfo":"name","i":[0,0,4,4,8,8,12,12,16,16,20,20,24,24,28,28,32,32,36,36,40,40,44,44,48,48,52,52,56,56,60,60],"j":[1,2,5,6,9,10,13,14,17,18,21,22,25,26,29,30,33,34,37,38,41,42,45,46,49,50,53,54,57,58,61,62],"k":[2,3,6,7,10,11,14,15,18,19,22,23,26,27,30,31,34,35,38,39,42,43,46,47,50,51,54,55,58,59,62,63],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Walls (high mass)","opacity":1.0,"showlegend":true,"x":[0,0.5,0.5,0,0,0.5,0.5,0,0,0.5,0.5,0,0.5,3.5,3.5,0.5,0.5,3.5,3.5,0.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,4.5,7.5,7.5,4.5,4.5,7.5,7.5,4.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,0,8.0,8.0,0,8.0,8.0,8.0,8.0,0.0,0.0,0.0,0.0],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,6.0,6.0,6.0,0,6.0,6.0,0,0,6.0,6.0,0],"z":[0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95],"type":"mesh3d"},{"color":"#5aa9e6","flatshading":true,"hoverinfo":"name","i":[0,0,4,4],"j":[1,2,5,6],"k":[2,3,6,7],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Windows (double clear, Table 7-10)","opacity":0.75,"showlegend":true,"x":[0.5,3.5,3.5,0.5,4.5,7.5,7.5,4.5],"y":[-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015],"z":[0.45,0.45,2.45,2.45,0.45,0.45,2.45,2.45],"type":"mesh3d"},{"color":"#8c6d5a","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Roof","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[2.95,2.95,2.95,2.95],"type":"mesh3d"},{"color":"#b9b2a6","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Raised floor","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[0.25,0.25,0.25,0.25],"type":"mesh3d"},{"color":"#e7ece4","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Ground","opacity":1.0,"showlegend":false,"x":[-1.6,9.6,9.6,-1.6],"y":[-2.0,-2.0,7.6,7.6],"z":[0,0,0,0],"type":"mesh3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":2},"mode":"lines","showlegend":false,"x":[0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0.5,3.5,3.5,0.5,0.5,null,0.5,3.5,3.5,0.5,0.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,4.5,7.5,7.5,4.5,4.5,null,4.5,7.5,7.5,4.5,4.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,0,8.0,8.0,0,0,null,8.0,8.0,8.0,8.0,8.0,null,0.0,0.0,0.0,0.0,0.0,null,0.5,3.5,3.5,0.5,0.5,null,4.5,7.5,7.5,4.5,4.5,null,0,8.0,8.0,0,0,null,0,8.0,8.0,0,0,null],"y":[0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,6.0,6.0,6.0,6.0,6.0,null,0,6.0,6.0,0,0,null,0,6.0,6.0,0,0,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,0,0,6.0,6.0,0,null,0,0,6.0,6.0,0,null],"z":[0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.45,0.45,2.45,2.45,0.45,null,0.45,0.45,2.45,2.45,0.45,null,2.95,2.95,2.95,2.95,2.95,null,0.25,0.25,0.25,0.25,0.25,null],"type":"scatter3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":7},"mode":"lines","showlegend":false,"x":[9.1,9.1],"y":[5.3,6.3],"z":[0.03,0.03],"type":"scatter3d"},{"anchor":"tail","colorscale":[[0,"#2b2f33"],[1,"#2b2f33"]],"hoverinfo":"skip","showscale":false,"sizemode":"absolute","sizeref":0.55,"u":[0],"v":[0.55],"w":[0],"x":[9.1],"y":[6.3],"z":[0.03],"type":"cone"},{"hoverinfo":"skip","mode":"text","showlegend":false,"text":["\u003cb\u003eN\u003c\u002fb\u003e","\u003cb\u003eSouth\u003c\u002fb\u003e"],"textfont":{"color":"#2b2f33","size":14},"x":[9.1,4.0],"y":[7.05,-1.2],"z":[0.03,0.03],"type":"scatter3d"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"scene":{"aspectratio":{"x":2.2399999999999998,"y":1.92,"z":0.65},"xaxis":{"visible":false,"showbackground":false},"yaxis":{"visible":false,"showbackground":false},"zaxis":{"visible":false,"showbackground":false},"camera":{"projection":{"type":"orthographic"},"eye":{"x":0.55,"y":-0.9,"z":0.52},"center":{"x":0.0,"y":0.0,"z":-0.1}},"aspectmode":"manual"},"legend":{"orientation":"h","y":-0.2},"margin":{"l":50,"r":20,"t":40,"b":40},"title":{"text":"Test cell geometry"},"height":520,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Inputs applied</h2><p>Thermostat (zone air temperature, Section 7.2.1.13): heating 20 degC, cooling 27 degC, heating setback 10 degC 23:00-07:00. Air flows (altitude-corrected, Tables 7-4/7-16): infiltration 0.426 ach. Surface coefficients: Tables 7-7/7-9 convective values. Weather: 725650TY (Denver Intl, TMY3).</p><div class="table-wrap"><table><thead><tr><th>Surface</th><th>Zone</th><th>Type</th><th>Area m2</th><th>U W/m2K</th><th>kappa kJ/m2K</th><th>h_ci</th><th>h_ce</th><th>a_sol</th><th>g_n</th><th>F_w</th><th>Shading</th></tr></thead><tbody><tr><td>North wall</td><td>-</td><td>opaque</td><td>21.6</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South wall</td><td>-</td><td>opaque</td><td>9.6</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>East wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>West wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Roof</td><td>-</td><td>opaque</td><td>48.0</td><td>0.313</td><td>18.2</td><td>1.8</td><td>14.4</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Floor</td><td>-</td><td>opaque</td><td>48.0</td><td>0.039</td><td>112.0</td><td>2.2</td><td>0.8</td><td>0.00</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South window</td><td>-</td><td>transparent</td><td>12.0</td><td>2.420</td><td>0.0</td><td>2.4</td><td>8.0</td><td>0.00</td><td>0.769</td><td>0.859</td><td>-</td></tr></tbody></table></div><h2>Monthly results</h2><div>                            <div id="c538a7e7-d3d8-42eb-95ba-4f08ba1c3f8d" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("c538a7e7-d3d8-42eb-95ba-4f08ba1c3f8d")) {                    Plotly.newPlot(                        "c538a7e7-d3d8-42eb-95ba-4f08ba1c3f8d",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[193.67035636703682,212.58071368757209,69.82731559751326,199.49775196109198,14.052363694930092,0.0,0.0,0.0,0.0,65.90465656688797,233.27494880105098,245.03640474810433],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Cooling kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[26.959466393236678,2.358729812191823,78.334746843795,40.74265133144721,186.35459720569028,527.8414972131654,506.94559132938605,612.0579357806953,554.6625636529349,273.8831896272659,41.62415648615332,35.53346645770736],"type":"bar"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"title":{"text":"Monthly heating and sensible cooling loads"},"barmode":"group","yaxis":{"title":{"text":"kWh"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Month</th><th>Heating kWh</th><th>Cooling kWh</th><th>Peak heating kW</th><th>Peak cooling kW</th><th>Mean T_air degC</th></tr></thead><tbody><tr><td>Jan</td><td>193.7</td><td>27.0</td><td>3.472</td><td>1.670</td><td>20.59</td></tr><tr><td>Feb</td><td>212.6</td><td>2.4</td><td>3.612</td><td>0.493</td><td>19.94</td></tr><tr><td>Mar</td><td>69.8</td><td>78.3</td><td>2.086</td><td>1.746</td><td>22.66</td></tr><tr><td>Apr</td><td>199.5</td><td>40.7</td><td>3.030</td><td>1.488</td><td>21.32</td></tr><tr><td>May</td><td>14.1</td><td>186.4</td><td>1.442</td><td>2.047</td><td>24.88</td></tr><tr><td>Jun</td><td>0.0</td><td>527.8</td><td>0.000</td><td>2.387</td><td>26.84</td></tr><tr><td>Jul</td><td>0.0</td><td>506.9</td><td>0.000</td><td>2.396</td><td>26.63</td></tr><tr><td>Aug</td><td>0.0</td><td>612.1</td><td>0.000</td><td>2.688</td><td>26.86</td></tr><tr><td>Sep</td><td>0.0</td><td>554.7</td><td>0.000</td><td>2.945</td><td>26.43</td></tr><tr><td>Oct</td><td>65.9</td><td>273.9</td><td>2.111</td><td>2.836</td><td>24.08</td></tr><tr><td>Nov</td><td>233.3</td><td>41.6</td><td>3.519</td><td>1.811</td><td>20.84</td></tr><tr><td>Dec</td><td>245.0</td><td>35.5</td><td>3.345</td><td>1.522</td><td>20.51</td></tr></tbody></table></div><h2>Hourly outputs on the days required by Table 7-47</h2><h3>February 01</h3><div>                            <div id="3065b98f-3a9b-4e4f-bbae-a887028248a3" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("3065b98f-3a9b-4e4f-bbae-a887028248a3")) {                    Plotly.newPlot(                        "3065b98f-3a9b-4e4f-bbae-a887028248a3",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh (+)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.1953770361250493,1.3551291085869477,0.6255807568336008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.14071816583429467,0.3726361717732222,0.5888012818725908,0.755281222635637,0.0],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Sensible cooling kWh (-)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0],"type":"bar"},{"line":{"color":"#956000"},"name":"Zone air T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[15.48545278035872,14.962573162543398,14.44663555309364,13.92450020971609,13.517394736014245,13.010858805846068,12.625913086457393,19.999999999999996,20.0,19.999999999999996,20.205865237948704,22.04182795661165,23.63770597464872,24.224055603675588,24.64338844638571,24.37096757388797,23.305874516409297,21.16685666383098,20.281822952451847,19.999999999999996,20.0,20.0,19.999999999999996,17.303682806854617],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-6.5,-6.9,-7.3,-7.8,-7.2,-7.8,-7.2,-6.7,-5.0,-3.9,-2.2,-0.6,1.1,-3.3,-3.3,-3.9,-4.4,-6.7,-7.2,-7.8,-8.9,-10.0,-10.0,-9.4],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"February 01: hourly integrated values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"barmode":"relative","margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Heating kWh</th><th>Cooling kWh (-)</th><th>T_air degC</th><th>T_ext degC</th></tr></thead><tbody><tr><td>1</td><td>0.000</td><td>0.000</td><td>15.49</td><td>-6.5</td></tr><tr><td>2</td><td>0.000</td><td>0.000</td><td>14.96</td><td>-6.9</td></tr><tr><td>3</td><td>0.000</td><td>0.000</td><td>14.45</td><td>-7.3</td></tr><tr><td>4</td><td>0.000</td><td>0.000</td><td>13.92</td><td>-7.8</td></tr><tr><td>5</td><td>0.000</td><td>0.000</td><td>13.52</td><td>-7.2</td></tr><tr><td>6</td><td>0.000</td><td>0.000</td><td>13.01</td><td>-7.8</td></tr><tr><td>7</td><td>0.000</td><td>0.000</td><td>12.63</td><td>-7.2</td></tr><tr><td>8</td><td>2.195</td><td>0.000</td><td>20.00</td><td>-6.7</td></tr><tr><td>9</td><td>1.355</td><td>0.000</td><td>20.00</td><td>-5.0</td></tr><tr><td>10</td><td>0.626</td><td>0.000</td><td>20.00</td><td>-3.9</td></tr><tr><td>11</td><td>0.000</td><td>0.000</td><td>20.21</td><td>-2.2</td></tr><tr><td>12</td><td>0.000</td><td>0.000</td><td>22.04</td><td>-0.6</td></tr><tr><td>13</td><td>0.000</td><td>0.000</td><td>23.64</td><td>1.1</td></tr><tr><td>14</td><td>0.000</td><td>0.000</td><td>24.22</td><td>-3.3</td></tr><tr><td>15</td><td>0.000</td><td>0.000</td><td>24.64</td><td>-3.3</td></tr><tr><td>16</td><td>0.000</td><td>0.000</td><td>24.37</td><td>-3.9</td></tr><tr><td>17</td><td>0.000</td><td>0.000</td><td>23.31</td><td>-4.4</td></tr><tr><td>18</td><td>0.000</td><td>0.000</td><td>21.17</td><td>-6.7</td></tr><tr><td>19</td><td>0.000</td><td>0.000</td><td>20.28</td><td>-7.2</td></tr><tr><td>20</td><td>0.141</td><td>0.000</td><td>20.00</td><td>-7.8</td></tr><tr><td>21</td><td>0.373</td><td>0.000</td><td>20.00</td><td>-8.9</td></tr><tr><td>22</td><td>0.589</td><td>0.000</td><td>20.00</td><td>-10.0</td></tr><tr><td>23</td><td>0.755</td><td>0.000</td><td>20.00</td><td>-10.0</td></tr><tr><td>24</td><td>0.000</td><td>0.000</td><td>17.30</td><td>-9.4</td></tr></tbody></table></div><h2>Annual profile</h2><div>                            <div id="0138e924-45d1-4386-90ca-9eafbb6ecbde" class="plotly-graph-div" style="height:420px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("0138e924-45d1-4386-90ca-9eafbb6ecbde")) {                    Plotly.newPlot(                        "0138e924-45d1-4386-90ca-9eafbb6ecbde",                        [{"line":{"color":"#b42318"},"name":"Daily heating kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[21.2934482034634,11.212497632660746,9.472151255316337,24.178910466818813,1.7918365391632176,1.615213983628841,21.92383563854362,4.823090020466595,2.229821319690219,1.8311773753060931,1.8040229273319806,16.690796725358318,2.4178759854235925,0.21672969675461784,0.8481498388986206,0.7237010690866185,10.136969800059303,4.980959828153276,0.0,0.35175623874757433,0.5860591163275369,0.027228360481192784,0.0,0.0,0.516915948830195,3.9738540184947504,6.160906093595675,12.88239911555627,11.573429049088437,8.216919472396384,11.189700647394591,6.033523743661342,4.7072828111475635,6.0210564365986645,6.9797821320887214,3.5335541655869136,3.0261132133380717,21.21081328448065,36.63382282972123,14.6492490894451,7.789358534427216,6.589530705831761,6.059349301545889,2.204403969720389,1.1709085027030715,1.59034767453116,0.0,0.47688237492285007,0.16993680639835038,1.19720217258096,1.678575289825464,17.391122187008936,34.86040741424489,10.070376343475056,1.5729170484971595,6.922813960102764,3.2561827558738465,2.0871151873286533,4.698085752485398,2.9158936347148696,9.884633187614451,1.3427693975229598,0.0,0.8545053908503062,4.325945780117018,2.1542825084102954,0.33370837731072783,0.3724337294623206,0.0,0.0,0.0,0.0,1.036663843912864,10.913918516987499,24.260812542802913,3.613821078540354,0.46067003431618175,0.0,0.0,0.0,0.0,0.14378063097426919,0.0,0.0,0.0,0.0,0.0,4.2110747784293645,2.763214087381898,0.23918807816497414,6.513728306708814,31.104468304235205,25.630841556450033,6.176741039856888,2.388585893498272,0.38626429102948057,0.0,0.0,0.0,0.0,0.11079381977856943,0.0,0.0,3.327117619368009,15.329199315535252,23.322787801677965,6.880800522750975,0.3470449572023752,0.0,0.0,0.0,7.961122760879679,23.72141230271927,12.825378883032455,11.103026856453054,3.831316090785596,0.76913523251044,0.0,3.043627646689892,14.724358759929757,2.690556710822192,0.17873356498267234,0.2144712146276701,7.982923301396658,2.760405691595471,0.2252732115054281,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.869085779650468,23.237953287184443,23.25689567435709,2.7413258906081697,0.3042726680222805,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.999091120289751,5.035527887206752,2.2221628599179146,0.0,0.0,0.0,0.0,0.27653604629310896,0.0,2.9618053533579913,32.13297762926158,35.84752604700878,31.921211144645852,25.909967255101193,7.245672383858994,0.7887832952687087,0.0,0.3699061048228925,0.07197137920570051,4.079983080552472,5.3489346685890355,2.4598224135457967,4.019211614722058,4.02440730921962,10.448225374298937,2.825723096923914,0.7059956328657088,0.4686966762652414,0.06988162200012277,0.0,0.0,0.0,0.0,19.29172419968628,21.90216336069009,15.267145935860478,5.250489976456823,1.886281399123083,0.22026748337984794,0.7179797176977857,0.0,0.0,0.0,0.07188558439019968,14.19031074878203,30.410468005215133,17.400482366566305,26.487952736691803,12.548049188424498,5.573277129849438,14.791450531395782,7.476093779267591,4.920625584340803,5.0304923305792695,5.2821654223547725,2.8191283369063074,3.5915215267963685,1.8290820395284564,0.46992457822026074,1.1506260491889988,0.5996789320221689,0.1799867358421528,8.789408350766438,5.1912645730208675,2.816779633276749,1.6677452469364764,0.6449251938396637,0.6746282009529577,9.155728532114077,32.1917340749921,29.08098933584268],"type":"scatter"},{"line":{"color":"#0f609b"},"name":"Daily cooling kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.494740610987339,0.0,0.0,0.0,0.0,2.905400716154057,0.0,0.0,0.0,6.647699086476015,2.6031010684579177,3.3804886429247514,7.856773555610075,2.5675078552957458,0.5037548573307793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11306522159272549,0.0,1.3357991627705081,0.2840193416192015,0.0,0.6251604013829831,0.0,0.0006856848264047475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019052534083870837,2.5312501306260837,0.0,0.0,0.0,0.3611329913956537,3.733591432740948,9.514851029117255,8.769923258815524,4.571347447962148,3.024269323588716,0.0,0.0,0.0,0.0,2.3135526717768773,5.35600051224203,7.429128678767761,1.1387938689820125,0.0,1.2658811161350607,8.202344426364661,7.481573642027599,5.464187338070083,1.5968063242354318,2.679133692015814,0.0,0.0,2.8819264248474696,0.0,0.0,0.0,0.0,0.0,1.7069815510996333,8.722943550499503,8.59217656604544,4.399426845247293,2.152345226706797,1.024408443017623,4.383172429886763,0.8187686770972274,0.0,0.0,0.0,0.0,0.007227419404564832,4.349114397623025,2.7182323190814572,1.8678539057378847,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18896932956848508,7.989583064211346,9.845668533806364,18.4848729086403,20.86796029254967,13.119775496569991,11.026710712414996,13.401491655018132,0.014652512978660234,0.0,0.018570428726316566,6.85591966409077,13.350203928718468,6.708861648045067,7.862991875063868,6.4163000579278,0.06321952976878498,0.10152914672016251,5.279107370649226,6.508727761596517,5.541177612712335,8.088551421456396,8.69754703110307,9.910829816080481,6.011375407273084,12.71209038831581,9.065879728800898,9.271181057902957,14.236243227081276,19.347940453776904,24.2790999366462,21.660084306008603,15.90609154014847,10.691622885839587,12.00821730110835,16.507233063915603,19.97598600558713,22.944270713096035,28.08984397034481,18.687121208569984,13.988359725552908,14.695298036437649,10.341544303743557,15.884307125053816,12.941110018111164,11.047575100394523,5.944262263202567,13.61264761360339,20.422972694112286,25.36853244669349,28.670788017536076,28.03968457948359,23.42117838106276,22.323321820422308,25.75700930061268,21.351094283644372,17.06398784814749,15.75398019934011,20.491622921926872,26.9803767535527,22.279605879568088,17.664711904731085,13.185099974950468,14.595887148265195,14.975267017273433,14.135550538150607,11.285313724077458,14.276975619303144,20.819774155793663,24.024128372055454,24.89705874104696,27.395029149106573,21.87216062998386,16.304948818872457,14.87394113817995,14.624381762071945,6.3125036143465,0.0,0.0,1.5452857736640468,4.020848974192118,12.361050310250885,21.54552616523604,26.0269064098475,23.38961945757298,22.892954044234116,17.895788044256836,16.424914841339856,22.94538657068824,27.71330775750372,31.78435697755789,26.1579561588471,25.150419857237388,27.093705024474378,2.1713433187777547,4.828794797231967,15.65871975552633,22.96377566135811,15.768313669480255,8.175574841959543,9.064962408376333,11.78591155688519,19.044705557064294,24.630393591172158,27.237305335781745,19.83139977422254,24.40467327579684,17.422266359708775,15.96793347962362,26.77078379250143,16.090190469660953,26.063108381597388,27.919812040115506,24.416114712116805,27.03800885175815,19.197254667513338,10.440754250560888,19.73152108927324,26.115711046750988,29.143169206326863,32.268259952508096,28.058406469344114,13.388030220303023,25.27298611671471,25.955401123602993,24.432920414978156,27.766097921082622,31.81524301181788,29.15198950313251,11.905932905710856,7.324251305936167,14.432616436999586,10.719276940829376,24.88702990189133,21.45947229012885,20.01252098600504,26.3263317827871,14.433717999737498,8.96270834976804,14.24136728509731,5.620754063153748,7.697040674708486,17.420435599665545,18.57089154155168,0.014556905067631368,0.22561747504613738,17.308305133015317,27.792096562333747,24.35982446549793,15.561693766307954,0.8872241606131538,0.0,0.0,0.0,0.0,3.0389839016242837,12.12398157330267,21.7000973884971,20.658507599608374,10.114768242136622,5.05802652885737,8.458791397308396,11.422795122587527,13.463058005555819,19.254088683354954,17.437207379841947,16.69930330602383,17.38877502078939,0.0,0.0,0.08837017949923875,5.764402302947717,10.409468929585612,6.021896339485676,0.0,1.8017915098871828,4.378037261619436,0.0,0.0,0.0,0.0,0.0,0.0,2.124918885854237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5851292207669871,1.3211315851804972,3.9675081186876437,7.74909173796824,8.041080785249942,8.608940631047306,1.324099528630977,0.0,0.0,0.0,0.0,1.330475476694301,5.221336766609389,1.3504437494637938,6.7282167498044485,7.97860640288148,3.184867635827395,2.0748206503919526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3832661372089956,0.0,1.0908981715655686,3.538868339310994,5.1347317640950045,0.0,0.0,0.0,0.9965619843822073,2.061735705705281,1.3608929165340382,0.0,0.0,0.0],"type":"scatter"},{"line":{"color":"#956000","width":0.5},"name":"Daily max zone air T","showlegend":false,"x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[20.000000000000004,21.206685084825597,23.305151659594088,20.000000000000007,26.96815085143024,26.704665321332662,20.0,25.390062014921448,26.192493211746065,26.999999999999996,26.613448643160904,20.000000000000004,26.978660092975094,26.7736615647077,27.0,24.719492662010715,22.61493384503794,26.438446945477796,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,26.687349636195474,24.363158702661064,22.018973118364816,21.636280129798745,22.750016452198867,23.803538079488142,21.20292944871293,24.64338844638571,25.99105514945521,23.85454481000499,24.162723593716326,26.46411242814622,24.760504648986156,20.000000000000004,20.0,21.685231091476357,22.08172035156877,24.50993828512522,24.556894087291827,26.999999999999996,24.95995637225597,27.000000000000007,26.999999999999996,24.403878613513143,26.999999999999996,25.037215113433213,27.0,20.000000000000007,20.0,22.711972773551725,26.416493166239462,23.098536051235683,25.26082636993393,25.48780772534933,23.640719340006243,24.90571034710847,21.15923523974398,26.999999999999993,27.000000000000007,24.85734846026907,24.169676216444383,26.25633755037993,27.0,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.0,24.360618430486465,20.336359181852213,20.000000000000004,25.19822451464693,27.0,27.000000000000007,27.00000000000001,27.000000000000007,25.663436535616167,27.0,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.0,22.646570880869287,25.60830605725573,27.000000000000007,23.473381143057058,20.000000000000007,20.000000000000004,23.15989273037349,25.416379090294427,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.0,27.000000000000007,27.000000000000007,22.836278831500014,20.000000000000007,20.000000000000004,22.32503247926406,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,22.50996113421801,20.000000000000004,20.000000000000004,20.05244620672199,22.826706508455555,26.453437847418023,24.15098697369691,20.502001662029546,20.000000000000004,24.417692068312938,25.65219327746795,24.470357343234443,20.036481129047708,23.328892999390302,25.857346531026323,26.999999999999996,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.0,24.878070783620892,26.999999999999996,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.0,27.0,27.0,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,26.31226104536537,24.794209750609873,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.00000000000001,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.0,27.000000000000007,26.999999999999996,27.0,27.0,27.000000000000007,27.00000000000001,27.000000000000007,27.0,23.627200902147703,20.000000000000004,20.000000000000007,25.580512546616575,27.0,27.000000000000007,27.00000000000001,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.00000000000001,26.294477765931664,22.39312326867781,27.0,27.0,27.000000000000007,27.0,24.76069266077724,27.0,27.000000000000007,23.49572653117927,20.0,20.0,20.000000000000007,20.000000000000007,23.686871657530713,27.0,25.77551922836602,25.535048320977115,24.05374196473805,21.718728686504395,22.932629080370354,26.2427692823948,21.835337166234787,23.91108305853951,21.24927051164162,25.914045967516213,27.000000000000007,26.999999999999996,27.0,27.0,27.000000000000007,27.0,27.000000000000007,20.652112984061954,20.000000000000004,20.987034257975996,25.16129228558808,27.000000000000007,27.0,27.0,27.000000000000007,27.000000000000007,27.0,27.0,20.724063729431133,20.000000000000007,20.113306324344297,20.000000000000004,21.652223068505013,24.997156706444812,21.10284328322728,23.22120335315928,24.561590869018023,24.42662785259413,24.173816889394423,24.045772726664094,24.501267895577623,27.0,26.972097828275505,27.000000000000007,27.000000000000007,27.0,21.873628541322727,23.81001221978744,25.78164012790115,27.0,27.0,27.000000000000007,20.325115394193734,20.000000000000007,20.000000000000004],"yaxis":"y2","type":"scatter"},{"fill":"tonexty","fillcolor":"rgba(149,96,0,0.15)","line":{"color":"#956000","width":0.5},"name":"Daily min\u002fmax zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[9.999999999999998,12.274164719306603,14.180343817713904,11.439150000371985,15.161126546405564,17.203609638005194,14.045241713388203,12.744066708020815,15.156006036846398,15.538138602049559,16.552602223773018,15.671817479568627,14.122406706533994,19.359071867387083,16.985212369261593,18.788261095078006,15.518053483817722,11.613291959167444,20.07000012559129,18.704167477847445,17.59473671351877,19.181189204563697,20.22172605958908,20.026709535897076,17.994520753129326,16.730934315650337,15.872998156841327,13.075742189689375,10.843085140793628,12.118812966603647,13.57134131903783,12.625913086457393,12.855685735722243,13.569197152250368,12.568834862261593,13.471734916422632,16.476955419834997,14.830054228268548,12.051976871245959,10.0,15.330394732091316,13.524488552924533,12.827786539580401,14.212294752764164,18.353854680015694,15.534488564370106,19.806944178905514,18.512735623890105,18.078646496809263,18.38487753509713,15.372243517398518,15.168479471115425,11.891014872639335,10.000000000000002,15.863569161739523,14.67695749297846,13.832931641421139,16.953434101728497,17.531005750786612,16.216598336425015,14.755289949258271,15.421292966653924,21.023459344349842,18.548051950440527,15.844550913960434,15.402890222244011,17.842735207725934,17.680162917504855,22.117200463396937,23.051350232263975,20.6863183264534,19.314326441582207,18.75562402414936,15.868457362161523,13.875627717184338,12.330069816272577,16.9216848057008,20.338415970539316,22.676020173515468,21.08954879519924,19.36478962030597,18.7842343830947,20.12742276306341,22.66198513322702,23.232706457870524,20.08333049492996,19.4606209286745,16.79471012093106,14.200442892950457,17.924962588011333,16.269310901899587,13.233156001825131,10.9392167611667,12.770356553521365,15.66025811767249,17.669558526439832,21.26925563302373,23.23054402954403,21.327343093598213,20.918254899808964,18.126625817436324,19.822981357985785,21.700355949348,17.267273279504813,14.153266102432232,13.28122743891351,11.83058351699622,17.03654573602581,20.951678972009038,23.024958369294904,22.028256712327135,16.721952261508566,14.430867436105622,13.307184069732612,14.872774925968486,14.782759638353172,17.68515533178445,19.739950466975092,18.20890176483266,16.480857915384313,14.614271624681777,18.891253750508525,18.654847270145574,16.881126265087016,15.217493206889737,18.180177001374464,20.583417515654947,21.770370603459817,25.238364171295334,25.612654316666973,26.52400640871754,25.757114159155694,23.745528821900848,24.531945188031873,23.80230646777595,21.5160069534203,20.309855720847075,22.87800570689698,25.4755635049633,26.1271695568848,24.769786125865743,24.866791912218844,23.847584573208007,22.247621172429305,22.35343347491412,24.133329307944987,24.321604658314765,24.593629061924442,24.18581977980436,24.203199357695503,25.353883752683785,24.64958533467857,25.920407273731715,25.1798193462201,25.282280996365305,25.829442992075617,26.999999999999993,26.78602713528531,26.026183665364627,24.91080258197595,24.80501193396315,25.564204826602957,26.808609177691633,26.397433414801423,26.999999999999996,26.411547202490677,26.442697214288845,26.147178562092382,26.479644272502302,26.10018462976708,26.183501653655956,25.927018236391262,26.099603300663546,24.9161819231715,26.010282124650537,26.999999999999993,26.759115360278365,26.999999999999993,26.970894003684272,26.999999999999993,26.999999999999993,26.942906758195807,26.470399403463304,26.24777994166971,26.07079995631859,26.999999999999996,26.999999999999993,26.999999999999993,26.656516196970745,26.04032336849277,25.86207088402379,26.42823915838686,26.099823123191154,25.02020498446914,26.21604694216276,26.605930995309887,26.805410704432383,26.999999999999996,26.999999999999993,26.565267017456083,26.2298031307813,26.253051040257255,25.74041022392973,23.630061799645954,22.685061972684746,21.88091228488941,23.635723005608,24.214364439345673,25.954877900077452,26.952561616411348,26.999999999999993,26.676232397687127,26.999999999999986,26.502132822918828,26.140076394727533,26.999999999999986,26.999999999999986,26.999999999999993,26.85392155904774,26.999999999999993,25.146795423363713,23.847147015168485,24.38137197085786,26.298923475362535,26.554926300398368,26.12908113134009,25.45463332881393,24.84364087468218,25.122620403276922,26.37284053490034,26.999999999999993,26.999999999999993,26.574863527316204,26.999999999999993,25.72438032540728,26.50642734409529,26.999999999999993,26.003739727807908,26.999999999999993,26.999999999999996,26.71064786459666,26.319321658545327,25.99671090967996,24.38862149036566,26.052243773422358,26.658761462404975,26.999999999999993,26.999999999999993,26.657528326579644,25.325173995002565,26.7239567106697,26.999999999999993,26.999999999999993,26.852021040230436,26.463208015111444,25.244073950346287,23.87561299574533,22.73973981689972,25.02231520984753,24.56994403877143,25.67398478844237,25.381733945403777,25.725280910644305,26.57153251669688,24.84204794403285,23.58531708713787,24.73934584744406,23.07688654033701,22.96136436459333,26.154882897932325,21.809055283179973,19.932058595747918,21.976087011910067,26.118423068717025,25.029095800559013,25.648954939200973,23.73478638856328,16.926627778512106,14.346873004505973,13.484777371973898,13.822975950868198,17.14614192403625,20.74865513738134,23.617705199021117,24.859808279193082,23.22928911226279,21.719425914010408,20.52986691904131,22.066781172097457,22.143705138223197,23.480626835637008,24.71075142801475,23.619272530986592,23.74799544838333,18.581584981284607,16.713819219290215,16.859466145003413,19.71754077421234,21.561710366529557,22.28522439353083,21.008016647019485,19.206068688545137,20.118731899855963,17.192562423414653,13.274826370286318,10.779954782220578,10.75844962982415,11.388247948766477,12.695622919575758,16.28276588341741,20.302857488681536,18.561078583106244,18.860713862950288,16.595829953276258,14.835756445664472,14.110467796277028,17.618588153813306,15.30522218691978,15.785088017706007,13.845158180876409,18.259199681308385,18.33293360610536,19.843098220575868,20.46299955578519,21.05562791606352,21.57540233591439,20.465240382582643,14.75001572162861,11.62349405225861,10.000000000000002,13.078502267162667,15.27738605308964,19.61151355365468,18.163386800045036,19.340067083019548,20.386939183297343,20.85635018663035,19.737419923112355,15.788405938150575,13.29077786013191,12.354419551667897,12.832010498068891,10.698622914347686,12.201485981033976,14.38677511203519,12.43397731593648,13.865777296374729,14.207980512689717,14.320239289754966,14.272276981537654,16.199932417012985,15.12786193026535,19.211637073224203,16.767378972255177,17.530171350962032,19.259916889238166,17.315755823915037,14.387463978742039,15.755585535957335,16.80320598521485,17.817180805449304,17.307196395499616,16.74077729981405,13.591207582397228,10.168041727385676],"yaxis":"y2","type":"scatter"},{"line":{"color":"#956000"},"name":"Daily mean zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[17.06127405533591,18.040433260072895,18.926999113627883,17.80492084503309,20.86643504024616,21.30012935768561,18.656416289777123,19.323304716018267,20.63365170621973,21.428603496185914,21.151590190695888,19.24318988701911,20.818206973723125,22.347725792920816,22.755260462023486,21.357746702289948,19.314981282625094,20.09846109656449,24.050178421187653,23.211573418894783,23.101820138681372,24.09621865432915,23.878137665677087,23.111281140915498,22.098056236986395,20.401493645810607,19.26059565285881,18.438508716172635,18.139234334870853,18.706357489455083,18.549157503635406,19.13147400278061,19.792018656674053,19.228277736160226,18.95411667417272,20.39417802401668,20.428049989430438,18.783196016285686,17.940486797499332,17.3184629250397,19.000844635111143,19.102407609364843,19.2965991932655,21.07762479090024,21.112152555688578,22.001904257093212,22.78339569579167,20.95557474362659,22.85773161451587,21.046754913462735,21.143399553597632,19.307055542248285,17.734418783512748,17.752495187437123,20.878515641562213,19.387942596372696,20.058937924538927,20.9015191201733,19.84163820897589,20.198908948061323,18.885951365359322,21.72157937845857,24.756388824460696,22.256283921865162,20.04233533300054,20.9971431388291,22.403186558373694,23.364171770171833,25.394583776470103,25.69112310706188,24.43297123950917,23.80405737559739,21.18442593179878,19.017815037524954,18.311140008437473,19.493431302352846,22.779701074848656,24.610431422229137,25.445927578938683,24.114335712343067,22.492505015511554,23.36758134401119,24.707965553610048,25.63808349182119,25.463946151633177,23.8309008132702,23.860458986184707,20.49922568730118,20.384258726420757,23.35005061389157,20.411768705480245,18.12699360329125,17.45438136150155,18.633280897623028,20.628559337546843,23.085902160829736,25.192083555859927,25.605612462123005,24.765158482863097,24.074274048536356,23.143904093011724,24.28329334176421,24.551672635962387,20.535803416330825,18.46144162180909,18.091485237634902,18.301873866280918,22.326026873973746,24.814402038769842,25.496312193713266,24.781407336084342,20.154162649239712,18.44095699869388,18.13330596230102,18.585414719828545,19.260173824967712,21.877046911077382,21.60680263345076,19.75991826136241,19.05145191503733,20.24104638428146,22.215787595126127,21.555959703663195,19.61672040400126,19.77568518770865,22.239656449072253,23.860124693326426,25.340832771892096,26.596631214756673,26.726810173348195,26.950667703312508,26.734338890308596,26.156988804533857,26.527378874344212,25.926213607990007,22.882069119863363,23.71211109292715,25.604844084207596,26.60706334561,26.801480997554787,26.37021347118804,26.301702489250463,25.268875550547822,24.606680327664325,25.40898553800828,26.137184478491154,26.0682810094912,26.240349866989575,26.18073061272668,26.266150536112246,26.507646143772746,26.38835090486567,26.80770192807242,26.546875408181617,26.630381080598408,26.84906279445296,27.0,26.984914136050843,26.898557139764232,26.589322879687057,26.492547662016218,26.746756011772604,26.98506949529251,26.9467308341175,27.0,26.95702855525643,26.902490841148616,26.870942491004353,26.920563018017024,26.859047658187496,26.911744953183838,26.787254493091925,26.82422026719267,26.52060223759308,26.85245155891926,27.0,26.989963140011596,27.0,26.998787250153512,27.0,27.0,26.997621114924826,26.95316653533042,26.905264504373264,26.88001148003227,27.0,27.0,27.0,26.960524390298975,26.860862689076736,26.79421570274259,26.922684393168222,26.859920871128242,26.55104517505988,26.91612632477177,26.97813578423693,26.98966514467108,27.0,27.0,26.960008451955474,26.91912867936406,26.87702874298301,26.79803512107676,24.763018630807014,23.79269616950789,24.92056169673859,25.88156134696204,26.243069559933392,26.843212017604532,26.998023400683806,27.0,26.97250722452176,27.0,26.941648599618187,26.894377932876864,27.0,27.0,27.0,26.993246257393455,27.0,26.665113302241142,25.810002568318666,26.310622398099596,26.933665783248202,26.970583004574674,26.879935125831306,26.662111478159147,26.54030408099654,26.64377154065373,26.941495536709795,27.0,27.0,26.97336229861497,26.999999999999996,26.824784423386955,26.96427820373682,27.0,26.86891487655525,26.999999999999996,27.0,26.985857266038327,26.94034221978802,26.84039930969063,26.445715238390065,26.88807928105921,26.985679053802652,27.0,27.0,26.973441015877853,26.691346193045998,26.988498196277902,27.0,27.0,26.9938342100096,26.977373675412522,26.59108311614864,25.93818131514267,25.854827737312405,26.61834265437129,26.586584580415977,26.833144657563988,26.670266245022205,26.842272431001835,26.98181852896678,26.369302056649648,26.169558601846646,26.306276955243124,25.582265031624942,26.00153073779258,26.89015669100976,24.80366918019189,23.354225694950557,25.550363269854046,26.888668480383572,26.73272382323574,26.772273139441054,25.442945897527977,20.783601867841806,18.46744689398069,18.16568973807415,20.031131041450006,23.031414087621872,25.156087740895625,26.3227486315658,26.641272029683535,25.85556535200882,25.189024789865016,24.85659382357416,25.494825944091023,25.668824457939426,26.18732551255982,26.48012442571155,26.279686677108945,26.30397071419118,22.363290508692923,19.41710137722073,21.818970082049773,24.23335619991765,25.28371852221184,25.268465907145682,22.898636887839682,23.13648958777377,24.404868015136177,20.94483743444394,18.228720792120765,17.382284041490163,17.44874197963239,17.617874509788418,18.71017006641527,22.272626640364454,22.727974040099898,21.62058083654745,21.30501702655206,19.52458472272417,19.23162936575341,20.42941514607978,19.909852650986554,19.558160932376776,19.00805590715499,20.199851842683337,22.49549778808837,23.022701978151897,23.935432244147616,24.81607852958241,24.932635482667475,25.176004296263965,23.68927878329154,19.463480816210744,17.706738517207015,17.491303847677944,19.16279613157317,21.62683821179654,23.712889937056342,22.905659150288113,23.987595938310175,24.625273768072727,24.242024186943,23.21910385048089,19.46450213493892,18.08902246162857,17.74121848220224,18.01414997656063,17.720788376709248,19.10189848205005,18.624896840913433,18.599338723104783,19.384786391887147,19.53582790056052,19.452044389467236,19.71895577207839,20.00354752481398,21.682118927321014,22.15865125969721,22.11204620450778,23.01554447794317,23.720508909430247,19.94801506815136,19.30571237096098,20.189079028623024,22.06582979829531,22.768713929971668,22.459884254225376,19.50222174358197,18.280391662974672,17.22303390251585],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Daily mean outdoor T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[-5.5249999999999995,0.875,-1.6125,-0.6333333333333333,7.733333333333333,-1.4625000000000001,-1.2791666666666668,1.6458333333333333,-0.2708333333333333,-0.7875,2.795833333333333,1.2666666666666668,5.595833333333334,7.625,4.020833333333333,0.6541666666666667,-4.3999999999999995,1.2958333333333334,8.316666666666666,-0.8291666666666666,3.4458333333333333,5.541666666666667,6.108333333333333,7.329166666666667,4.033333333333333,-4.5,0.5333333333333333,-5.3500000000000005,-8.870833333333334,-5.829166666666667,-3.025,-5.954166666666667,-5.758333333333333,-4.608333333333333,-4.016666666666667,-0.3541666666666667,1.1875,-4.125,-10.35,-4.6125,2.9916666666666667,-1.7583333333333335,-5.420833333333333,2.1541666666666663,4.004166666666666,3.6166666666666667,8.029166666666667,8.079166666666667,8.854166666666666,2.2208333333333337,1.6708333333333334,-2.1166666666666667,-5.354166666666667,-1.8250000000000002,4.333333333333333,-6.0375000000000005,2.983333333333333,7.0125,3.6208333333333336,6.8125,-0.020833333333333332,10.445833333333333,14.420833333333334,6.445833333333333,0.6958333333333333,0.12083333333333333,2.783333333333333,5.670833333333333,12.820833333333333,10.35,3.625,3.4250000000000003,1.5333333333333332,1.0916666666666666,-0.5541666666666667,4.695833333333334,7.6125,8.570833333333333,9.7375,6.091666666666666,6.079166666666667,8.433333333333334,11.445833333333333,12.6,10.4625,4.329166666666667,4.816666666666666,1.3833333333333335,3.904166666666667,10.066666666666666,0.8958333333333334,-4.833333333333333,-2.845833333333333,2.5083333333333333,4.2,9.741666666666665,12.804166666666667,10.0375,7.483333333333333,5.0249999999999995,4.9624999999999995,10.495833333333334,10.208333333333334,2.375,-1.6208333333333333,-2.1458333333333335,2.4499999999999997,12.7875,14.741666666666667,14.458333333333334,9.725,1.5166666666666666,0.07499999999999998,3.5041666666666664,3.858333333333334,6.4750000000000005,12.3125,9.975,7.754166666666666,5.845833333333334,10.1,7.454166666666667,8.245833333333334,4.408333333333333,7.954166666666667,13.0375,13.416666666666666,18.099999999999998,20.595833333333335,22.266666666666666,22.366666666666664,15.645833333333334,17.241666666666667,20.033333333333335,13.179166666666667,10.620833333333334,14.0625,18.491666666666667,21.095833333333335,19.095833333333335,18.841666666666665,16.45,13.541666666666666,14.508333333333333,17.220833333333335,16.941666666666666,16.783333333333335,17.404166666666665,16.662499999999998,17.958333333333332,16.391666666666666,20.891666666666666,18.754166666666666,19.908333333333335,23.09166666666667,23.358333333333334,25.537499999999998,24.0625,20.366666666666667,17.454166666666666,19.404166666666665,22.229166666666668,25.441666666666666,26.554166666666664,28.525000000000002,21.879166666666666,21.279166666666665,21.40416666666667,21.337500000000002,23.375,20.925,20.7375,20.212500000000002,21.7625,24.837500000000002,26.820833333333336,28.229166666666668,26.329166666666666,24.679166666666664,25.6375,27.90416666666667,22.712500000000002,21.383333333333336,21.320833333333333,24.4875,27.441666666666666,25.895833333333332,22.337500000000002,21.47083333333333,21.337500000000002,21.804166666666664,21.8625,19.958333333333332,21.258333333333333,24.258333333333336,25.162499999999998,25.366666666666664,26.620833333333334,24.291666666666668,22.3625,21.895833333333332,22.758333333333336,18.625,14.825000000000001,16.587500000000002,16.962500000000002,18.087500000000002,21.1875,24.208333333333332,25.1375,24.329166666666666,24.325,21.816666666666666,22.208333333333332,25.004166666666666,26.1375,27.808333333333334,24.099999999999998,25.183333333333334,24.816666666666666,16.916666666666668,17.970833333333335,21.204166666666666,23.150000000000002,20.3,19.995833333333334,19.508333333333333,18.958333333333332,20.895833333333332,23.825,25.549999999999997,23.96666666666667,24.308333333333334,21.7375,21.108333333333334,25.795833333333334,21.65416666666667,24.425,25.516666666666666,23.775000000000002,24.025000000000002,19.445833333333333,19.837500000000002,19.645833333333332,22.15416666666667,23.108333333333334,24.641666666666666,23.6375,19.329166666666666,22.3125,24.170833333333334,23.804166666666664,24.46666666666667,23.2625,21.0,13.1,13.066666666666668,16.520833333333332,19.441666666666666,20.120833333333334,17.849999999999998,17.879166666666666,21.320833333333333,22.125,15.9125,18.400000000000002,14.870833333333332,13.554166666666667,16.395833333333332,20.154166666666665,9.291666666666666,13.158333333333333,20.170833333333334,21.179166666666667,16.508333333333333,14.637500000000001,12.216666666666667,3.4791666666666665,0.14583333333333334,3.15,4.866666666666666,8.079166666666667,12.666666666666666,16.854166666666668,13.466666666666667,8.795833333333333,8.604166666666666,8.820833333333333,9.612499999999999,10.645833333333334,14.591666666666667,14.891666666666666,11.233333333333334,13.450000000000001,5.3500000000000005,7.820833333333334,9.716666666666667,9.766666666666667,9.0,9.025,10.145833333333334,10.358333333333333,8.258333333333333,4.0249999999999995,-6.504166666666666,-4.666666666666667,-3.725,-1.6208333333333333,2.8708333333333336,7.083333333333333,10.583333333333334,9.887500000000001,7.516666666666667,3.8708333333333336,1.0583333333333333,3.233333333333333,7.779166666666666,2.670833333333333,1.0208333333333333,4.745833333333334,8.466666666666667,4.970833333333333,7.1125,7.7250000000000005,6.8500000000000005,11.174999999999999,3.6333333333333333,-4.691666666666666,-6.091666666666666,-8.820833333333333,-0.8041666666666667,4.741666666666666,5.875,1.0250000000000001,9.433333333333334,6.720833333333334,6.391666666666667,4.2749999999999995,-2.0833333333333335,-2.1999999999999997,0.6999999999999998,-4.2250000000000005,-3.7708333333333335,-4.125,-1.3291666666666666,-0.5458333333333332,-0.575,-1.0250000000000001,-0.8083333333333335,3.3083333333333336,3.4875000000000003,5.741666666666667,4.375,2.6416666666666666,5.0875,3.995833333333333,1.3708333333333333,5.45,6.3374999999999995,5.458333333333333,2.9958333333333336,1.2583333333333333,0.8291666666666666,-3.8125,-10.887500000000001],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"Annual profile (daily values)"},"yaxis":{"title":{"text":"kWh\u002fday"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":420,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Annual energy balance terms</h2><p class='muted'>Annual sums of the engine's hourly balance columns, as reported by pybuildingenergy (sign convention of the engine).</p><div class="table-wrap"><table><thead><tr><th>Term</th><th>kWh/year</th></tr></thead><tbody><tr><td>Solar gains</td><td>10,875.3</td></tr><tr><td>Internal gains</td><td>1,752.0</td></tr><tr><td>Transmission, opaque</td><td>4,880.3</td></tr><tr><td>Transmission, windows</td><td>4,043.1</td></tr><tr><td>Ventilation / infiltration</td><td>2,050.5</td></tr><tr><td>Storage</td><td>0.0</td></tr></tbody></table></div>
<footer>pybuildingenergy single-zone ISO 52016-1 engine. Generated by examples/ashrae140_bestest/generate_reports.py.</footer>
</main></body></html>
