<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ASHRAE 140-2023 Case 950</title>
<script src="https://cdn.plot.ly/plotly-3.1.0.min.js"></script>
<style>
:root { --ink:#1d252c; --muted:#5b6670; --line:#d8dee4; --soft:#f6f8fa;
        --blue:#0f609b; --green:#1f7a4d; --amber:#956000; --red:#b42318; --bg:#ffffff; }
@media (prefers-color-scheme: dark) {
  :root { --ink:#e6eaee; --muted:#9aa6b2; --line:#33404c; --soft:#1b232b;
          --blue:#5aa9e6; --green:#4cc38a; --amber:#e0a33a; --red:#f07167; --bg:#11171d; }
}
* { box-sizing: border-box; }
body { margin:0; background:var(--bg); color:var(--ink);
       font:15px/1.5 -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; }
main { max-width:1120px; margin:0 auto; padding:24px 16px 64px; }
h1 { font-size:26px; margin:0 0 4px; }
h2 { font-size:19px; margin:32px 0 10px; padding-bottom:6px; border-bottom:1px solid var(--line); }
h3 { font-size:16px; margin:20px 0 8px; }
p, li { color:var(--ink); }
.muted { color:var(--muted); }
a { color:var(--blue); }
.subtitle { color:var(--muted); margin:0 0 16px; }
.cards { display:grid; grid-template-columns:repeat(auto-fit, minmax(190px, 1fr)); gap:12px; margin:16px 0; }
.card { border:1px solid var(--line); border-radius:8px; padding:12px 14px; background:var(--soft); }
.card .label { color:var(--muted); font-size:13px; }
.card .value { font-size:22px; font-weight:600; margin-top:2px; }
.card .note { color:var(--muted); font-size:12px; margin-top:2px; }
.badge { display:inline-block; padding:1px 8px; border-radius:999px; font-size:12px; font-weight:600;
         border:1px solid currentColor; }
.pass { color:var(--green); } .fail { color:var(--red); } .info { color:var(--muted); }
.table-wrap { overflow-x:auto; }
table { border-collapse:collapse; width:100%; margin:8px 0 16px; font-size:14px; }
th, td { border-bottom:1px solid var(--line); padding:6px 8px; text-align:right; white-space:nowrap; }
th { color:var(--muted); font-weight:600; background:var(--soft); }
th:first-child, td:first-child { text-align:left; }
th:nth-child(2), td:nth-child(2) { text-align:left; white-space:normal; min-width:180px; }
td .badge { margin-left:4px; }
.verdict { white-space:normal; display:inline-block; min-width:240px; text-align:left; }
.callout { border-left:4px solid var(--amber); background:var(--soft); padding:10px 14px; margin:12px 0; }
.chart { width:100%; min-height:340px; }
footer { color:var(--muted); font-size:13px; margin-top:40px; }
</style></head>
<body><main>
<h1>ASHRAE 140-2023 Case 950</h1>
<p class="subtitle">Case 900 with night ventilation, no heating — Section 7.2.2.2.6. <a href='index.html'>All cases</a></p>
<div class="cards"><div class="card"><div class="label">Annual heating</div><div class="value">0.000 MWh</div><div class="note">Section 7.3.1.1</div></div><div class="card"><div class="label">Annual sensible cooling</div><div class="value">1.014 MWh</div><div class="note">Section 7.3.1.2</div></div><div class="card"><div class="label">Peak heating</div><div class="value">0.000 kW</div><div class="note">-</div></div><div class="card"><div class="label">Peak sensible cooling</div><div class="value">5.977 kW</div><div class="note">Jun 26, 18:00</div></div></div><h2>Annex A3 acceptance</h2><div class="table-wrap"><table><thead><tr><th>Load</th><th>Result</th></tr></thead><tbody><tr><td>Annual heating [MWh]</td><td><span class='verdict'>no ASHRAE 140 acceptance range for this result (Case 950 − Case 900; ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td></tr><tr><td>Annual sensible cooling [MWh]</td><td><span class='verdict'>-1.929 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 950 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr></tbody></table></div><p class='muted'>Range values: ANSI/ASHRAE Standard 140-2023, Annex A3 (not reproduced, copyright ASHRAE). Peak loads have no Annex A3 range and are diagnostic only.</p><h2>Geometry</h2><p class='muted'>8 m x 6 m x 2.7 m single zone; two 3 m x 2 m south windows, sill 0.2 m (Figure 7-1); raised floor drawn above the ground (Section 7.2.1.5). Night ventilation 18:00-07:00 with the 1700 m3/h vent fan, no heating; the fan is drawn schematically. Drag to rotate, scroll to zoom.</p><div>                            <div id="b21a4ddf-a3cb-4e80-a27e-f533ea8d1a31" class="plotly-graph-div" style="height:520px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("b21a4ddf-a3cb-4e80-a27e-f533ea8d1a31")) {                    Plotly.newPlot(                        "b21a4ddf-a3cb-4e80-a27e-f533ea8d1a31",                        [{"color":"#a9a39a","flatshading":true,"hoverinfo":"name","i":[0,0,4,4,8,8,12,12,16,16,20,20,24,24,28,28,32,32,36,36,40,40,44,44,48,48,52,52,56,56,60,60],"j":[1,2,5,6,9,10,13,14,17,18,21,22,25,26,29,30,33,34,37,38,41,42,45,46,49,50,53,54,57,58,61,62],"k":[2,3,6,7,10,11,14,15,18,19,22,23,26,27,30,31,34,35,38,39,42,43,46,47,50,51,54,55,58,59,62,63],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Walls (high mass)","opacity":1.0,"showlegend":true,"x":[0,0.5,0.5,0,0,0.5,0.5,0,0,0.5,0.5,0,0.5,3.5,3.5,0.5,0.5,3.5,3.5,0.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,4.5,7.5,7.5,4.5,4.5,7.5,7.5,4.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,0,8.0,8.0,0,8.0,8.0,8.0,8.0,0.0,0.0,0.0,0.0],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,6.0,6.0,6.0,0,6.0,6.0,0,0,6.0,6.0,0],"z":[0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95],"type":"mesh3d"},{"color":"#5aa9e6","flatshading":true,"hoverinfo":"name","i":[0,0,4,4],"j":[1,2,5,6],"k":[2,3,6,7],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Windows (double clear, Table 7-10)","opacity":0.75,"showlegend":true,"x":[0.5,3.5,3.5,0.5,4.5,7.5,7.5,4.5],"y":[-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015],"z":[0.45,0.45,2.45,2.45,0.45,0.45,2.45,2.45],"type":"mesh3d"},{"color":"#8c6d5a","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Roof","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[2.95,2.95,2.95,2.95],"type":"mesh3d"},{"color":"#b9b2a6","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Raised floor","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[0.25,0.25,0.25,0.25],"type":"mesh3d"},{"color":"#1f7a4d","flatshading":true,"hoverinfo":"name","i":[0,0,4,4],"j":[1,2,5,6],"k":[2,3,6,7],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Vent fan openings (schematic)","opacity":1.0,"showlegend":true,"x":[3.7,4.3,4.3,3.7,8.015,8.015,8.015,8.015],"y":[-0.015,-0.015,-0.015,-0.015,2.7,3.3,3.3,2.7],"z":[1.3,1.3,1.9000000000000001,1.9000000000000001,1.3,1.3,1.9000000000000001,1.9000000000000001],"type":"mesh3d"},{"color":"#e7ece4","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Ground","opacity":1.0,"showlegend":false,"x":[-1.6,9.6,9.6,-1.6],"y":[-2.0,-2.0,7.6,7.6],"z":[0,0,0,0],"type":"mesh3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":2},"mode":"lines","showlegend":false,"x":[0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0.5,3.5,3.5,0.5,0.5,null,0.5,3.5,3.5,0.5,0.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,4.5,7.5,7.5,4.5,4.5,null,4.5,7.5,7.5,4.5,4.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,0,8.0,8.0,0,0,null,8.0,8.0,8.0,8.0,8.0,null,0.0,0.0,0.0,0.0,0.0,null,0.5,3.5,3.5,0.5,0.5,null,4.5,7.5,7.5,4.5,4.5,null,0,8.0,8.0,0,0,null,0,8.0,8.0,0,0,null,3.7,4.3,4.3,3.7,3.7,null,8.015,8.015,8.015,8.015,8.015,null],"y":[0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,6.0,6.0,6.0,6.0,6.0,null,0,6.0,6.0,0,0,null,0,6.0,6.0,0,0,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,0,0,6.0,6.0,0,null,0,0,6.0,6.0,0,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,2.7,3.3,3.3,2.7,2.7,null],"z":[0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.45,0.45,2.45,2.45,0.45,null,0.45,0.45,2.45,2.45,0.45,null,2.95,2.95,2.95,2.95,2.95,null,0.25,0.25,0.25,0.25,0.25,null,1.3,1.3,1.9000000000000001,1.9000000000000001,1.3,null,1.3,1.3,1.9000000000000001,1.9000000000000001,1.3,null],"type":"scatter3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":7},"mode":"lines","showlegend":false,"x":[9.1,9.1],"y":[5.3,6.3],"z":[0.03,0.03],"type":"scatter3d"},{"anchor":"tail","colorscale":[[0,"#2b2f33"],[1,"#2b2f33"]],"hoverinfo":"skip","showscale":false,"sizemode":"absolute","sizeref":0.55,"u":[0],"v":[0.55],"w":[0],"x":[9.1],"y":[6.3],"z":[0.03],"type":"cone"},{"hoverinfo":"skip","mode":"text","showlegend":false,"text":["\u003cb\u003eN\u003c\u002fb\u003e","\u003cb\u003eSouth\u003c\u002fb\u003e"],"textfont":{"color":"#2b2f33","size":14},"x":[9.1,4.0],"y":[7.05,-1.2],"z":[0.03,0.03],"type":"scatter3d"},{"hoverinfo":"skip","line":{"color":"#1f7a4d","width":10},"marker":{"color":"#1f7a4d","size":[1,9],"symbol":"diamond"},"mode":"lines+markers","showlegend":false,"x":[4.0,4.0],"y":[-1.45,-0.12],"z":[1.6,1.6],"type":"scatter3d"},{"hoverinfo":"skip","line":{"color":"#1f7a4d","width":10},"marker":{"color":"#1f7a4d","size":[1,9],"symbol":"diamond"},"mode":"lines+markers","showlegend":false,"x":[8.12,9.45],"y":[3.0,3.0],"z":[1.6,1.6],"type":"scatter3d"},{"line":{"color":"#1f7a4d","width":8},"mode":"lines","name":"Night vent fan 18:00-07:00 (schematic: air in, air out)","showlegend":true,"x":[null],"y":[null],"z":[null],"type":"scatter3d"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"scene":{"aspectratio":{"x":2.2399999999999998,"y":1.92,"z":0.65},"xaxis":{"visible":false,"showbackground":false},"yaxis":{"visible":false,"showbackground":false},"zaxis":{"visible":false,"showbackground":false},"camera":{"projection":{"type":"orthographic"},"eye":{"x":0.55,"y":-0.9,"z":0.52},"center":{"x":0.0,"y":0.0,"z":-0.1}},"aspectmode":"manual"},"legend":{"orientation":"h","y":-0.2},"margin":{"l":50,"r":20,"t":40,"b":40},"title":{"text":"Test cell geometry"},"height":520,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Inputs applied</h2><p>Thermostat (zone air temperature, Section 7.2.1.13): no heating, cooling 27 degC. Air flows (altitude-corrected, Tables 7-4/7-16): infiltration 0.426 ach; night_ventilation 11.164 ach. Surface coefficients: Tables 7-7/7-9 convective values. Weather: 725650TY (Denver Intl, TMY3).</p><div class="table-wrap"><table><thead><tr><th>Surface</th><th>Zone</th><th>Type</th><th>Area m2</th><th>U W/m2K</th><th>kappa kJ/m2K</th><th>h_ci</th><th>h_ce</th><th>a_sol</th><th>g_n</th><th>F_w</th><th>Shading</th></tr></thead><tbody><tr><td>North wall</td><td>-</td><td>opaque</td><td>21.6</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South wall</td><td>-</td><td>opaque</td><td>9.6</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>East wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>West wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Roof</td><td>-</td><td>opaque</td><td>48.0</td><td>0.313</td><td>18.2</td><td>1.8</td><td>14.4</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Floor</td><td>-</td><td>opaque</td><td>48.0</td><td>0.039</td><td>112.0</td><td>2.2</td><td>0.8</td><td>0.00</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South window</td><td>-</td><td>transparent</td><td>12.0</td><td>2.420</td><td>0.0</td><td>2.4</td><td>8.0</td><td>0.00</td><td>0.769</td><td>0.859</td><td>-</td></tr></tbody></table></div><h2>Monthly results</h2><div>                            <div id="fa7fcd39-9f64-401b-a7d7-957382e7bece" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("fa7fcd39-9f64-401b-a7d7-957382e7bece")) {                    Plotly.newPlot(                        "fa7fcd39-9f64-401b-a7d7-957382e7bece",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Cooling kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[0.0,0.0,0.0,0.0,21.179489849023867,239.64448598127902,218.64731621444759,289.35305798916573,201.17777343603822,44.283100176508256,0.0,0.0],"type":"bar"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"title":{"text":"Monthly heating and sensible cooling loads"},"barmode":"group","yaxis":{"title":{"text":"kWh"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Month</th><th>Heating kWh</th><th>Cooling kWh</th><th>Peak heating kW</th><th>Peak cooling kW</th><th>Mean T_air degC</th></tr></thead><tbody><tr><td>Jan</td><td>0.0</td><td>0.0</td><td>0.000</td><td>0.000</td><td>5.92</td></tr><tr><td>Feb</td><td>0.0</td><td>0.0</td><td>0.000</td><td>0.000</td><td>4.78</td></tr><tr><td>Mar</td><td>0.0</td><td>0.0</td><td>0.000</td><td>0.000</td><td>11.04</td></tr><tr><td>Apr</td><td>0.0</td><td>0.0</td><td>0.000</td><td>0.000</td><td>9.36</td></tr><tr><td>May</td><td>0.0</td><td>21.2</td><td>0.000</td><td>1.316</td><td>18.19</td></tr><tr><td>Jun</td><td>0.0</td><td>239.6</td><td>0.000</td><td>5.977</td><td>23.74</td></tr><tr><td>Jul</td><td>0.0</td><td>218.6</td><td>0.000</td><td>3.884</td><td>23.37</td></tr><tr><td>Aug</td><td>0.0</td><td>289.4</td><td>0.000</td><td>2.343</td><td>23.98</td></tr><tr><td>Sep</td><td>0.0</td><td>201.2</td><td>0.000</td><td>2.443</td><td>21.67</td></tr><tr><td>Oct</td><td>0.0</td><td>44.3</td><td>0.000</td><td>1.960</td><td>15.02</td></tr><tr><td>Nov</td><td>0.0</td><td>0.0</td><td>0.000</td><td>0.000</td><td>7.56</td></tr><tr><td>Dec</td><td>0.0</td><td>0.0</td><td>0.000</td><td>0.000</td><td>6.13</td></tr></tbody></table></div><h2>Hourly outputs on two diagnostic days (not required by Table 7-47)</h2><h3>February 01</h3><div>                            <div id="4d362bb9-2c25-4075-8bd1-845b7525acdc" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("4d362bb9-2c25-4075-8bd1-845b7525acdc")) {                    Plotly.newPlot(                        "4d362bb9-2c25-4075-8bd1-845b7525acdc",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh (+)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Sensible cooling kWh (-)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0],"type":"bar"},{"line":{"color":"#956000"},"name":"Zone air T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-2.949958212410326,-3.4110193526231085,-3.868167564466555,-4.385635778665657,-4.19950025127872,-4.752824664160609,-4.544196427665545,0.13533157075946,2.551272258852057,4.824573490558918,7.129240422497667,9.273831001678722,11.158525258197468,12.024179189434971,12.71535407958815,12.708080334968312,11.90185778371732,10.015715321721729,-0.5205046809619365,-1.3442879551639189,-2.4426270157640557,-3.533567849399814,-3.9187558472977337,-3.8931995867042155],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-6.5,-6.9,-7.3,-7.8,-7.2,-7.8,-7.2,-6.7,-5.0,-3.9,-2.2,-0.6,1.1,-3.3,-3.3,-3.9,-4.4,-6.7,-7.2,-7.8,-8.9,-10.0,-10.0,-9.4],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"February 01: hourly integrated values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"barmode":"relative","margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Heating kWh</th><th>Cooling kWh (-)</th><th>T_air degC</th><th>T_ext degC</th></tr></thead><tbody><tr><td>1</td><td>0.000</td><td>0.000</td><td>-2.95</td><td>-6.5</td></tr><tr><td>2</td><td>0.000</td><td>0.000</td><td>-3.41</td><td>-6.9</td></tr><tr><td>3</td><td>0.000</td><td>0.000</td><td>-3.87</td><td>-7.3</td></tr><tr><td>4</td><td>0.000</td><td>0.000</td><td>-4.39</td><td>-7.8</td></tr><tr><td>5</td><td>0.000</td><td>0.000</td><td>-4.20</td><td>-7.2</td></tr><tr><td>6</td><td>0.000</td><td>0.000</td><td>-4.75</td><td>-7.8</td></tr><tr><td>7</td><td>0.000</td><td>0.000</td><td>-4.54</td><td>-7.2</td></tr><tr><td>8</td><td>0.000</td><td>0.000</td><td>0.14</td><td>-6.7</td></tr><tr><td>9</td><td>0.000</td><td>0.000</td><td>2.55</td><td>-5.0</td></tr><tr><td>10</td><td>0.000</td><td>0.000</td><td>4.82</td><td>-3.9</td></tr><tr><td>11</td><td>0.000</td><td>0.000</td><td>7.13</td><td>-2.2</td></tr><tr><td>12</td><td>0.000</td><td>0.000</td><td>9.27</td><td>-0.6</td></tr><tr><td>13</td><td>0.000</td><td>0.000</td><td>11.16</td><td>1.1</td></tr><tr><td>14</td><td>0.000</td><td>0.000</td><td>12.02</td><td>-3.3</td></tr><tr><td>15</td><td>0.000</td><td>0.000</td><td>12.72</td><td>-3.3</td></tr><tr><td>16</td><td>0.000</td><td>0.000</td><td>12.71</td><td>-3.9</td></tr><tr><td>17</td><td>0.000</td><td>0.000</td><td>11.90</td><td>-4.4</td></tr><tr><td>18</td><td>0.000</td><td>0.000</td><td>10.02</td><td>-6.7</td></tr><tr><td>19</td><td>0.000</td><td>0.000</td><td>-0.52</td><td>-7.2</td></tr><tr><td>20</td><td>0.000</td><td>0.000</td><td>-1.34</td><td>-7.8</td></tr><tr><td>21</td><td>0.000</td><td>0.000</td><td>-2.44</td><td>-8.9</td></tr><tr><td>22</td><td>0.000</td><td>0.000</td><td>-3.53</td><td>-10.0</td></tr><tr><td>23</td><td>0.000</td><td>0.000</td><td>-3.92</td><td>-10.0</td></tr><tr><td>24</td><td>0.000</td><td>0.000</td><td>-3.89</td><td>-9.4</td></tr></tbody></table></div><h3>July 14</h3><div>                            <div id="737b6889-e49f-4222-87bb-4fda84f08f69" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("737b6889-e49f-4222-87bb-4fda84f08f69")) {                    Plotly.newPlot(                        "737b6889-e49f-4222-87bb-4fda84f08f69",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh (+)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Sensible cooling kWh (-)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.28496415047135687,-0.6903630528340075,-1.0194240156870171,-1.2336883805815195,-1.3019031032897252,-1.2061946841813354,-1.064960064539758,-0.9716352422088376,-1.2390452031580486,-0.0,-0.0,-0.0,-0.0,-0.0],"type":"bar"},{"line":{"color":"#956000"},"name":"Zone air T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[21.069517826472165,20.587518069920648,19.722514369083246,18.842934118780576,17.890806222107553,19.555342178775252,21.339726540395443,23.776779700667607,24.820622062520147,26.361648712854496,27.00000000000001,27.0,27.0,27.000000000000007,26.999999999999996,27.0,27.000000000000007,27.0,26.999999999999996,26.987671447699334,25.80434320901456,25.298008913311484,24.472016750531477,23.312456705376444],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[18.3,17.8,16.7,15.6,14.4,17.2,20.0,22.2,24.4,27.2,28.9,29.4,30.6,31.7,32.2,31.7,31.1,29.4,27.8,25.6,23.9,23.3,22.2,20.6],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"July 14: hourly integrated values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"barmode":"relative","margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Heating kWh</th><th>Cooling kWh (-)</th><th>T_air degC</th><th>T_ext degC</th></tr></thead><tbody><tr><td>1</td><td>0.000</td><td>0.000</td><td>21.07</td><td>18.3</td></tr><tr><td>2</td><td>0.000</td><td>0.000</td><td>20.59</td><td>17.8</td></tr><tr><td>3</td><td>0.000</td><td>0.000</td><td>19.72</td><td>16.7</td></tr><tr><td>4</td><td>0.000</td><td>0.000</td><td>18.84</td><td>15.6</td></tr><tr><td>5</td><td>0.000</td><td>0.000</td><td>17.89</td><td>14.4</td></tr><tr><td>6</td><td>0.000</td><td>0.000</td><td>19.56</td><td>17.2</td></tr><tr><td>7</td><td>0.000</td><td>0.000</td><td>21.34</td><td>20.0</td></tr><tr><td>8</td><td>0.000</td><td>0.000</td><td>23.78</td><td>22.2</td></tr><tr><td>9</td><td>0.000</td><td>0.000</td><td>24.82</td><td>24.4</td></tr><tr><td>10</td><td>0.000</td><td>0.000</td><td>26.36</td><td>27.2</td></tr><tr><td>11</td><td>0.000</td><td>-0.285</td><td>27.00</td><td>28.9</td></tr><tr><td>12</td><td>0.000</td><td>-0.690</td><td>27.00</td><td>29.4</td></tr><tr><td>13</td><td>0.000</td><td>-1.019</td><td>27.00</td><td>30.6</td></tr><tr><td>14</td><td>0.000</td><td>-1.234</td><td>27.00</td><td>31.7</td></tr><tr><td>15</td><td>0.000</td><td>-1.302</td><td>27.00</td><td>32.2</td></tr><tr><td>16</td><td>0.000</td><td>-1.206</td><td>27.00</td><td>31.7</td></tr><tr><td>17</td><td>0.000</td><td>-1.065</td><td>27.00</td><td>31.1</td></tr><tr><td>18</td><td>0.000</td><td>-0.972</td><td>27.00</td><td>29.4</td></tr><tr><td>19</td><td>0.000</td><td>-1.239</td><td>27.00</td><td>27.8</td></tr><tr><td>20</td><td>0.000</td><td>0.000</td><td>26.99</td><td>25.6</td></tr><tr><td>21</td><td>0.000</td><td>0.000</td><td>25.80</td><td>23.9</td></tr><tr><td>22</td><td>0.000</td><td>0.000</td><td>25.30</td><td>23.3</td></tr><tr><td>23</td><td>0.000</td><td>0.000</td><td>24.47</td><td>22.2</td></tr><tr><td>24</td><td>0.000</td><td>0.000</td><td>23.31</td><td>20.6</td></tr></tbody></table></div><h2>Annual profile</h2><div>                            <div id="65ee9788-bfeb-4345-b2d4-91b1d9a2508c" class="plotly-graph-div" style="height:420px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("65ee9788-bfeb-4345-b2d4-91b1d9a2508c")) {                    Plotly.newPlot(                        "65ee9788-bfeb-4345-b2d4-91b1d9a2508c",                        [{"line":{"color":"#b42318"},"name":"Daily heating kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"type":"scatter"},{"line":{"color":"#0f609b"},"name":"Daily cooling kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.00527392623630381,5.831135676923946,8.307919894084112,3.1357468959986874,0.0,1.154441307748753,0.0,0.0,0.0,0.0,2.371252872478207,0.0,0.31941802339659864,0.054301252157257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.3008582573932688,0.4455455869924477,0.24776569938903245,4.022791234456753,6.968710957440244,12.492210618243043,9.587564168307352,4.938413186513896,0.7733572917475078,0.7768817520499856,4.283584547167185,9.207861731698744,12.484167186262413,21.8494173820662,7.9947986210564235,3.8679090859468506,4.262677445217095,2.1811473310392784,6.375113628349188,4.150889422785833,2.32027824067166,0.07585445045507737,2.5639704638010947,9.79874183178016,16.036752325162038,25.633657870460357,20.537761869413984,13.903309457716784,10.689573246368678,19.87292109132646,9.97677983144373,6.471581831408154,4.748631913821138,9.765572988241116,18.097574973620983,12.237564825821458,8.004051017669628,4.637221724416813,5.485340308917191,3.466149306213061,4.175156181053444,3.087665497688382,2.660677355627616,9.012177896951606,12.038639436936585,12.699706583373246,14.491388094487805,11.54040405535158,6.792105005175978,5.2786179054034905,4.398522478474668,0.7564150918084361,0.0,0.0,0.0,0.0,0.8738608982009112,9.223609690037176,14.354016981408837,11.743922534494375,12.629961806400171,8.429084352854778,6.563200090548922,12.018723337008684,18.090606826810806,23.90023526665357,15.756375493633499,14.187984612915676,14.886454593744165,0.0,0.0,3.3846122464995023,9.793778538677257,5.139257948956099,0.5781358558682103,1.1277867677526954,2.6153709945619377,5.473746600721693,10.25438425292568,14.29764719306309,9.747744307923343,12.588513708776297,8.015841479186236,5.727410350538701,16.17994754384113,7.490698261941738,12.681345140277124,14.640828210806406,12.806717774569373,13.958475270686451,7.464047574244692,1.5541033931779322,6.599353260064945,10.869185324273658,14.018342913086824,15.862462707239713,14.527698382811739,4.240832617241113,10.41580213247898,11.346548597950061,13.176103143642091,15.58539900300362,16.98317500919894,14.526477310048524,1.723402813163732,0.08351287595894463,1.1545771555816382,0.46459734533455577,9.19033157298809,6.507334380590565,5.984021740856945,10.216056121778443,3.74889785053334,1.3695031276773193,1.718487869412667,0.0,0.0,1.9969306232588802,5.909365517884361,0.0,0.0,2.9593740399785378,12.312638503614318,8.787199585243963,3.659485308359193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.6085336894232802,5.848213292540979,0.0,0.0,0.0,0.0,0.0,2.750532936625095,2.5355289124584166,2.6668084751042764,2.114159473138731,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"type":"scatter"},{"line":{"color":"#956000","width":0.5},"name":"Daily max zone air T","showlegend":false,"x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[3.5596394572214662,8.011378948322667,12.33528400926253,7.4236345202172815,18.124668790669475,17.9141215221612,4.4020137858212545,14.792215904976478,16.02245677712818,17.328485793515416,15.563024997324165,7.092493542143188,17.973006898414923,18.715024408867027,21.31140551795725,15.888170410489252,13.251081522873463,14.519869767776976,24.083982383409918,19.81961200583844,19.663464742303606,23.24449659194949,20.410597904436546,19.366242245407786,17.720735317249073,14.85588269436819,12.382265960004151,10.596715849586872,9.98720243648101,10.494305661676604,8.967818967296733,12.71535407958815,13.148201989920578,10.719745696417547,11.31058886179905,14.671391648745722,13.921519303052035,6.222758298414203,1.6932766070131482,6.428726067000509,11.301483957256997,14.179648781837585,13.264109254559019,15.86528799128908,15.769264771467832,19.169166651022564,19.43381833848945,16.1941738403326,21.666780688020474,16.576447413459018,18.21929772447573,7.082409916570741,0.8101718883408835,9.316787046192244,17.06180199724875,11.396651271836465,13.9580324550358,15.57452132538605,15.260300133900323,17.411848488945612,11.328277843730714,19.072345545630952,22.568508285326665,18.396534592652127,16.733412638627918,17.438277424390062,18.779779798485833,20.550331964551134,24.92528281927742,25.934374147291283,22.480919479459573,20.057926842147705,14.468051708223438,10.33364455848935,5.352469871657635,14.58471769825043,20.136145417149688,22.507695421031265,24.845310425648922,20.64801725837429,17.643561784091116,20.553770387359325,24.2149013862261,24.17273184846183,24.582053198234668,20.79196437228899,20.583497075422557,12.274733127133437,16.278853072561486,21.131247649044763,11.745388555206151,3.1860083258168417,4.211591749212548,11.529381886558786,15.942320721986917,20.238596051584835,24.751160582889952,25.38561862207341,22.01668320639039,21.05817878384055,18.4375682352148,21.67367266796968,20.325471966091424,13.556596900206118,9.703379372235323,5.364671139110035,10.999609801768566,19.165898360249496,23.573039535269164,23.02491860400643,22.829639490282503,11.057267013940914,6.268051171501634,9.156551439737099,10.955811896242663,14.29382914301366,19.70638255191792,17.79457847979518,14.333287959087547,11.033032609217631,17.207564503562285,19.15671634128425,17.02742964719566,11.95161350268877,15.854835990631543,19.458402651580663,21.71322871958369,25.132373909035593,26.999999999999996,27.000000000000007,27.000000000000007,27.000000000000007,26.938387145368793,27.000000000000007,22.725161582401306,19.34332319905016,21.69670434353956,26.61389418199974,27.0,26.8802162769558,26.999999999999996,26.999999999999996,22.106878535862027,22.121396602147193,24.522848679188282,25.409397153314824,25.170036574975818,26.552824830286237,26.377675019455108,26.793140661334313,25.826929255575873,27.0,27.0,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.0,27.0,27.000000000000007,27.000000000000007,27.00000000000001,27.0,27.00000000000001,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.0,27.000000000000007,27.0,22.499246434895255,21.10938241308484,24.965824052632723,25.284239666095615,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,25.563729612844547,26.80447048290091,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,27.00000000000001,27.000000000000007,27.00000000000001,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.0,27.0,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.000000000000007,27.0,27.000000000000007,26.95778940651865,26.637658544536585,27.0,27.000000000000007,22.00931172878485,21.336595031443874,27.0,27.000000000000007,27.000000000000007,27.00000000000001,22.391560430791905,14.221382206329869,6.771278401657553,6.021254692098148,16.891577588386863,21.478651660961084,25.958608667776772,27.0,27.000000000000007,26.562599967380752,23.5199037150748,24.697966188808994,26.273096879313986,26.825636411134358,27.0,27.000000000000007,27.000000000000007,27.000000000000007,16.50087081273248,15.375974560757117,21.362686105750786,24.678106611245745,26.32343444818265,24.848898905424182,18.15104892878238,22.947424207888456,23.789565813274002,13.521129479559415,3.5324601709140535,0.4871366417216887,1.8956379078008152,3.8220211909553754,11.990411735933636,20.625995018277848,17.807709777331457,18.866018705433515,17.85465964376779,14.358782807005442,14.491541344188853,17.09622429639127,14.155577162943281,16.477772260394246,12.572464599446077,16.693000111518913,20.39345941355222,20.523192421632864,23.12438227840642,24.82854991215352,24.356031695988282,25.172419372677815,20.20455382505897,7.033026873659657,6.991243287202987,6.782008886937493,13.075802405155933,18.188292767154174,22.81750809854796,18.89364530715743,23.694363513268062,23.779916930093854,21.347640036404876,20.781444289477037,9.849182664077468,2.6098894661233007,8.111384089411638,4.447913027186093,8.634819570962529,12.846638099926178,8.473726099407736,11.720425570053408,13.620243620809344,13.525763874869426,13.321665609709099,13.606818968672107,15.527415862829722,19.814723557079404,18.42204549376079,19.140241475545242,20.96838526623068,22.37896945144739,9.16661599035135,14.759696063119247,16.88735799168016,20.36190977826264,20.462486064434362,18.681332736818703,9.419308766244427,2.5983024884759156,4.53798321898119],"yaxis":"y2","type":"scatter"},{"fill":"tonexty","fillcolor":"rgba(149,96,0,0.15)","line":{"color":"#956000","width":0.5},"name":"Daily min\u002fmax zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[-12.743204013879275,-4.679839786414324,-6.110214168991243,-9.692820641413391,4.398378429562341,-2.0152182409413686,-7.144129322497017,-2.186951193784442,-1.4971347914825366,-2.3091560079304747,-1.0448309153178628,-1.4759989972128025,2.013921630848854,4.1617554393309355,1.2233378038825735,2.4365950826630476,-5.51209445246607,-7.632842960782091,2.2295292779592866,0.27890588292952145,-1.6276767937197365,2.8303849571689077,2.840383523164361,5.764945389977407,1.136816002789785,-1.4391343299436328,-0.8283294809806631,-5.308024485515838,-10.055563218106798,-7.608508274213207,-5.123814699033153,-4.752824664160609,-8.500283553939829,-7.70745625031419,-8.897758831713881,-5.091623929607131,-0.3694570586374369,-2.804399949297276,-11.114274576818971,-12.43160589460587,1.5694942577249769,-2.4140810769370553,-6.423890132836093,-3.666733997497391,3.401468903135091,-1.107264268083646,5.02686274133152,3.9804444245728456,6.194432662127582,2.576218516451398,0.05469812256785564,-1.65304408572136,-4.580428480791447,-8.988473163223098,-2.383386088233372,-5.687960350258474,-3.8054821275452477,2.5664908487992486,4.09579751207338,1.4764305868460266,-1.172422162617135,2.457624869345428,9.767081489726452,5.742568986517427,2.4844470476666607,-0.4444560748074885,1.899311426812088,0.6089611361371621,10.023021471610267,8.886415711599337,3.8982984905980262,1.5663967854119205,1.1441107851962744,1.0044217539231568,-0.5476563143812474,-3.4528598330606486,1.53490328021613,4.630891395858219,8.66523538254244,4.610609430629274,4.595842026424416,4.702189449054155,5.0646565200956095,8.20394467991669,6.985810236156302,4.014642272857584,2.4762611834329347,1.118963203465315,-1.0950162172336482,3.592537670070993,0.2956336060628395,-3.8856702475032954,-5.840358732030213,-3.0291004004005595,1.9745396086963933,3.087170014323801,7.056205331966623,7.92145480778003,5.0275302265578805,3.1560382871399866,-1.952625641462236,4.124677729165996,7.39367580851569,2.883845906149389,-1.2476559393045135,-2.5470683929619105,-4.575129440466193,5.347910179340483,9.489706296229407,11.239774711090732,9.004817104961369,3.085411359060443,1.3921929718991632,0.4364210946412852,2.571883232637791,1.5429662540925135,6.5367474955519125,7.479522869605266,8.049878724201935,4.941277455181176,2.752468857249397,6.608213074440947,4.448768938541772,4.1036648578805055,3.9303656003535825,6.939278012288779,9.311147797451213,9.671011909307216,15.835842455340323,17.085381985660764,18.444279681109258,14.37728948248397,9.85261598746267,11.843892346884356,13.55364857115271,10.845675824207769,10.464910137514089,14.243849980390403,16.356937014765236,17.848602353167156,16.16146711235642,15.379438165538138,14.151089538270291,12.530736579128664,11.340606663063717,13.388621662192463,14.73512312531238,15.670700406529107,12.825254238390794,12.706598308209118,16.18198050754264,15.545794759417493,17.473353607519066,16.440345131781463,16.232388196038674,16.33019306655562,21.754506233130105,18.488552352210107,15.865970270215497,12.631878129389738,14.048412221227883,15.677123375177299,19.401551184087648,18.501904389238888,21.51554603766936,16.591947315914624,18.918946336205003,18.19370151708025,19.575879158913605,19.643082564552234,18.23998113881957,18.497457439727015,19.38755855974606,15.707752832260528,17.570110868693675,20.323535046736794,18.17856384067408,19.8352958945798,18.459788581955216,20.437441483252908,20.873055762804235,18.48860631129307,18.105700265009975,17.88197372087096,17.465708795226988,20.99833867440189,20.17184738181923,21.4909091550647,19.813218562879058,18.559736154949604,17.472536034730936,19.047369376452746,18.230801448257967,15.423324777042078,17.890806222107553,18.00584057465839,18.50339112671268,20.884819860738627,20.91971341192095,19.61957570151213,18.302608413554832,19.512641965217533,17.729505433414662,15.94089345920189,15.890351836877706,14.291713038650133,14.522269022295674,15.03736265637344,17.597697011540546,19.768834122692947,20.487720885586857,19.10046648019135,20.730528716084805,19.945891587700547,18.86031644562203,21.901395366878223,23.358088005747177,22.190926271183937,19.94557766512212,20.915939916142715,16.70710823933371,15.956941318951673,15.878359778798794,18.8440395645332,18.5437105824661,19.186751928039453,18.432976983407947,16.01807164926854,15.48205972363353,18.305332720537727,21.703395872024334,21.243992598165445,20.362731841199622,20.954647043167956,17.3593711269212,19.430793340049725,19.351668867306707,18.471066849588077,19.90229747305242,20.64436709076043,19.705964738424996,16.969610598535922,17.952361727324597,13.8991365010825,16.93983021286855,18.30001163727157,19.657467112339855,19.699467992912147,18.081791929971498,16.54647215194418,18.171663549375474,20.04465738584504,22.091233870854186,18.79134237006841,15.836234014553066,13.09234587228814,12.27536422077315,11.127830795192352,14.550081045979631,13.185347051795095,14.551374784812683,14.18507379383882,15.698080124224854,18.04841877628729,15.32653271106913,12.937132109975733,15.237128734568092,11.638334058271854,10.05277226081902,16.943796474242145,8.913516285205361,9.147940760739267,13.042161075061316,17.61227724343564,11.156094187935876,15.57613076653353,11.418924548994521,3.2929314388057254,1.6038865684546988,2.134922829531456,2.6713748518191567,3.1214138966624483,5.704498671339663,9.941037709653683,12.24088107675023,7.836533150299521,5.152070868488157,4.514448345423438,7.440307299564853,7.606062116622047,10.684802650710397,12.544229817688748,8.827092954532764,9.318408087627382,7.004053959590979,6.448157460954591,7.621594468261865,7.540317273428577,7.667960253234384,7.783008125200903,10.175515293842974,9.206644287855246,6.209266781727737,2.45931019801043,-3.945430274085251,-4.504561971313291,-5.823307043987984,-4.606779462909283,-2.9129765483614283,4.152341297754393,7.816128651844937,5.648657698214346,6.965845551569812,3.706647557397595,0.5228615253366476,-1.2457289527401334,5.66485522681512,3.641853241019407,-0.7772494072745812,0.11717836306047397,6.18424276525046,2.4152889449127892,6.791963605039723,5.661126060472999,6.19248142996802,7.313516417746819,3.781599936753532,-2.8224490655010075,-6.17437322154544,-11.632791943672846,-3.4033465969447367,-0.9437461843541175,3.6298899387315444,-0.8284037864878996,5.562542131066,2.9417986394952087,5.431883534865356,2.8098634282075423,-0.6721322383603922,-2.8101247964468756,-3.422768302733947,-4.873235273510135,-6.814195501405781,-6.66456624116835,-2.7433060311467887,-4.4363154404842815,-2.858540551224435,-2.860634272893739,-3.5123545217495247,-2.9474230356520903,1.638897180036682,0.02169204834594859,2.652377862265977,0.37212306800653644,0.9875293887437355,2.9015075537171637,0.20709168707746753,0.5043847093229508,1.3967291946449412,4.155722871258457,0.5227034320834746,-0.9706880284637427,-0.5855534425546296,-4.100017381796686,-13.275450322885506],"yaxis":"y2","type":"scatter"},{"line":{"color":"#956000"},"name":"Daily mean zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[-3.934835866029797,1.4626923566972658,3.325551188511909,-0.9727909337223698,10.09532358792192,7.612954113794938,0.4511050750183668,5.322582119571506,6.305868533065421,6.316143104086304,6.925334037024437,3.812054796129029,9.270459165839913,11.624570512487471,10.296281505640627,8.540493119523441,4.21371957664216,4.96154656385476,13.51301336534773,8.56376115372259,8.463973316109225,11.456789111843642,10.642741087687831,11.231845250994448,9.512032198519341,6.1385517372138265,5.446284791654246,2.1658729532483307,-0.8691116358146269,0.563458843202434,1.149690845385076,2.1114048135588575,1.3576891786805962,1.1889871499766012,1.2936010286082653,4.426502285003136,5.595070998316707,1.5893868772060813,-2.7173890061665293,-1.9181373721507002,5.471033419965461,4.3060363153496946,2.7027883581679997,6.071670207037859,8.325192239621485,8.582783347235132,11.17383856900792,9.807240610276668,13.288868174286968,8.976415692550518,8.459629364749123,3.479625157520543,-1.7993926259994406,0.9197777470989301,7.48515869770717,2.0232989091668063,4.843553286212283,8.640031420765803,8.130794168952399,9.463053103742824,4.841652167156664,11.723238423649297,16.910930797476478,13.51518054076619,8.304191470493341,7.745916426357733,9.498024304076017,10.504773500129764,16.49380574677414,16.18844304157491,12.118960756047096,10.321388380158918,7.494207649969719,4.941024454899964,2.228738406821717,6.041591411477547,10.539695558832115,13.875109139559134,15.95136887883338,11.872762004667171,11.052573386859374,12.643076435112818,14.800180042218075,16.446139040499162,16.249982480048413,11.722217526751649,11.352816703955684,7.368957183720593,7.675109369122879,12.436729633784177,7.387181619628065,0.12723998298711958,-0.9531248169908674,4.325204514142688,7.896322569557316,12.085959078887115,16.10386430013153,16.138757462259374,13.071685172644472,11.758659945085455,9.19564831595445,13.01450820147795,13.641336493003799,9.162130228884157,3.735822689761564,1.622424393103547,4.029334243023706,12.706774644680836,16.459135975748183,17.15627993366571,15.189042746068653,7.715437471630231,3.79842733378895,5.035140518598447,6.27719070366068,8.277502302490005,13.181586531322509,12.696087215451394,11.155029966490611,8.876891453908748,10.857249966390867,12.460679996619843,11.126252176027577,8.698952104284087,9.965781490327311,13.956067164417709,15.772186304902526,18.7918167917507,22.21598928866734,23.238183183455906,23.902671309114,21.260037563131153,19.771024536893204,21.533272363963516,19.01658316052646,14.741592928876335,16.39876839748207,19.995996696370824,22.523197386435154,22.407441311186613,21.440677355450863,20.504118151832525,17.942598745875895,17.143563489271347,18.57642670621488,19.480154318649003,19.48287729706142,20.36942631553892,19.555931341786632,20.084736973276506,20.56951503416778,21.925618356099445,22.35350263999726,22.11272536510963,22.95928422966374,23.8105317221265,25.02751392411324,24.230600108919578,22.9425544658086,21.15236507457845,21.70192972365525,23.238930434172357,24.579212440286586,24.700669643126773,25.898742165928265,23.652340262380964,23.685573447901316,23.68170571684081,23.70408218085325,23.871086675747396,23.208373945171076,22.858158772314408,22.72460737134638,22.76987254189444,24.014219498942477,25.222953149017396,25.043537767777476,25.4998423542305,24.847617571334812,25.168601237193375,25.468764297790887,24.548666637611948,23.577787325851133,23.409927176547896,24.015394176411988,25.348247188844855,25.10448544385753,24.813589117513246,23.992665554526628,22.98772218471729,23.21884982779923,23.729894282264112,22.79389321836584,22.70059265401775,24.28507945114627,24.352804196303776,24.582257207388352,25.42428568195992,24.8862884067071,23.705179082693522,23.54665187697317,23.859018864363467,22.759315732889608,18.80168672700975,18.396912939866407,19.245994322996967,20.105969915475068,22.02392548294978,24.039938601951174,24.64441195093384,24.947015800249,24.601601049196166,24.205754346684017,23.961760499810868,24.655670533097,25.75511301074195,26.207652812578896,25.438000027318726,24.92862253388421,24.972138272621393,22.15171289066582,20.63521840988763,22.40977645405458,24.024963479082412,23.377229682555157,23.127970121367127,22.756453108709767,21.857729062066284,22.603377012259596,24.13377655459577,25.11235404738095,24.926330415154013,24.94000983239459,24.20654217532378,23.358629241840294,24.985856861736973,24.356601322131457,24.165968934775293,25.108249136651782,24.82650179553016,24.43202345264204,23.140137196350448,22.649089341486285,21.881951873080737,23.174969583330324,23.608566537749297,25.050439450052476,24.474693106599744,23.043601646953462,23.259234928803536,24.576818130354013,24.92060442259498,25.15152642631646,24.41462233552042,23.30370663143427,19.635921900604327,18.26001708804584,19.467702454488897,21.050526799849923,21.783204383537193,21.68005749694937,21.296263698911964,22.550755473301432,23.761749963031917,20.94680228837529,20.918881144654478,19.832159532876236,18.20228819548731,19.555647911285565,22.155442765206146,16.28076221911957,14.973700412609936,20.92389625549205,23.411864234414168,21.078207858327506,20.64337078705697,17.260639322170935,10.53901041971797,4.207497356073115,4.085655804880308,8.520757336662903,11.932871483899442,16.27096440921706,20.275018363072913,19.85040890936438,16.167431916087352,14.766644209508472,14.431472010391795,15.744169029855469,16.379033550276088,18.781393355285147,19.76554367533156,18.45221566522739,18.837078707096737,12.447469408045869,10.18311559657292,13.40583319807731,15.256102558702006,15.865496869955605,15.133613726699117,13.608380610927433,14.42880104940194,14.496778973425952,9.520752510882488,-0.07232455624052692,-2.3337609528596093,-2.3495852209032457,-0.7297493289261635,4.407958731718053,11.055728592648506,12.63985222318434,12.229498751497994,12.14071920822253,8.46249140949787,6.995704705706863,7.845524119187818,9.922720158752911,8.486442525121788,5.986786246326589,7.852576953336057,12.429887647962843,11.623957500882385,13.496615975181067,14.464137022324989,13.708585825510761,15.144410017486926,11.036175670351703,2.4904739648615952,-0.49280590324506984,-2.175879293446956,3.353920082943617,8.07137561229585,12.224247716095647,8.798422610277361,13.140163119647186,12.889805137019911,12.21389238780312,10.624005613611724,3.6150292574807814,0.49826158516487234,2.2216876589593566,0.07856881077689933,0.40877239491485634,2.2598867760783694,1.7889378070164523,2.946281383547044,4.632921215252961,4.4601770455062715,4.558522494430751,6.463753252584322,7.31788650392694,9.212684237799573,10.227367200742025,8.617503274297166,10.081585249271013,11.048986103963479,5.3792432815421725,7.243469159744277,8.591020181111665,10.522820057185406,9.781396096522261,7.9914812007102425,4.594178594837111,0.47738867085402176,-3.7766870486233923],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Daily mean outdoor T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[-5.5249999999999995,0.875,-1.6125,-0.6333333333333333,7.733333333333333,-1.4625000000000001,-1.2791666666666668,1.6458333333333333,-0.2708333333333333,-0.7875,2.795833333333333,1.2666666666666668,5.595833333333334,7.625,4.020833333333333,0.6541666666666667,-4.3999999999999995,1.2958333333333334,8.316666666666666,-0.8291666666666666,3.4458333333333333,5.541666666666667,6.108333333333333,7.329166666666667,4.033333333333333,-4.5,0.5333333333333333,-5.3500000000000005,-8.870833333333334,-5.829166666666667,-3.025,-5.954166666666667,-5.758333333333333,-4.608333333333333,-4.016666666666667,-0.3541666666666667,1.1875,-4.125,-10.35,-4.6125,2.9916666666666667,-1.7583333333333335,-5.420833333333333,2.1541666666666663,4.004166666666666,3.6166666666666667,8.029166666666667,8.079166666666667,8.854166666666666,2.2208333333333337,1.6708333333333334,-2.1166666666666667,-5.354166666666667,-1.8250000000000002,4.333333333333333,-6.0375000000000005,2.983333333333333,7.0125,3.6208333333333336,6.8125,-0.020833333333333332,10.445833333333333,14.420833333333334,6.445833333333333,0.6958333333333333,0.12083333333333333,2.783333333333333,5.670833333333333,12.820833333333333,10.35,3.625,3.4250000000000003,1.5333333333333332,1.0916666666666666,-0.5541666666666667,4.695833333333334,7.6125,8.570833333333333,9.7375,6.091666666666666,6.079166666666667,8.433333333333334,11.445833333333333,12.6,10.4625,4.329166666666667,4.816666666666666,1.3833333333333335,3.904166666666667,10.066666666666666,0.8958333333333334,-4.833333333333333,-2.845833333333333,2.5083333333333333,4.2,9.741666666666665,12.804166666666667,10.0375,7.483333333333333,5.0249999999999995,4.9624999999999995,10.495833333333334,10.208333333333334,2.375,-1.6208333333333333,-2.1458333333333335,2.4499999999999997,12.7875,14.741666666666667,14.458333333333334,9.725,1.5166666666666666,0.07499999999999998,3.5041666666666664,3.858333333333334,6.4750000000000005,12.3125,9.975,7.754166666666666,5.845833333333334,10.1,7.454166666666667,8.245833333333334,4.408333333333333,7.954166666666667,13.0375,13.416666666666666,18.099999999999998,20.595833333333335,22.266666666666666,22.366666666666664,15.645833333333334,17.241666666666667,20.033333333333335,13.179166666666667,10.620833333333334,14.0625,18.491666666666667,21.095833333333335,19.095833333333335,18.841666666666665,16.45,13.541666666666666,14.508333333333333,17.220833333333335,16.941666666666666,16.783333333333335,17.404166666666665,16.662499999999998,17.958333333333332,16.391666666666666,20.891666666666666,18.754166666666666,19.908333333333335,23.09166666666667,23.358333333333334,25.537499999999998,24.0625,20.366666666666667,17.454166666666666,19.404166666666665,22.229166666666668,25.441666666666666,26.554166666666664,28.525000000000002,21.879166666666666,21.279166666666665,21.40416666666667,21.337500000000002,23.375,20.925,20.7375,20.212500000000002,21.7625,24.837500000000002,26.820833333333336,28.229166666666668,26.329166666666666,24.679166666666664,25.6375,27.90416666666667,22.712500000000002,21.383333333333336,21.320833333333333,24.4875,27.441666666666666,25.895833333333332,22.337500000000002,21.47083333333333,21.337500000000002,21.804166666666664,21.8625,19.958333333333332,21.258333333333333,24.258333333333336,25.162499999999998,25.366666666666664,26.620833333333334,24.291666666666668,22.3625,21.895833333333332,22.758333333333336,18.625,14.825000000000001,16.587500000000002,16.962500000000002,18.087500000000002,21.1875,24.208333333333332,25.1375,24.329166666666666,24.325,21.816666666666666,22.208333333333332,25.004166666666666,26.1375,27.808333333333334,24.099999999999998,25.183333333333334,24.816666666666666,16.916666666666668,17.970833333333335,21.204166666666666,23.150000000000002,20.3,19.995833333333334,19.508333333333333,18.958333333333332,20.895833333333332,23.825,25.549999999999997,23.96666666666667,24.308333333333334,21.7375,21.108333333333334,25.795833333333334,21.65416666666667,24.425,25.516666666666666,23.775000000000002,24.025000000000002,19.445833333333333,19.837500000000002,19.645833333333332,22.15416666666667,23.108333333333334,24.641666666666666,23.6375,19.329166666666666,22.3125,24.170833333333334,23.804166666666664,24.46666666666667,23.2625,21.0,13.1,13.066666666666668,16.520833333333332,19.441666666666666,20.120833333333334,17.849999999999998,17.879166666666666,21.320833333333333,22.125,15.9125,18.400000000000002,14.870833333333332,13.554166666666667,16.395833333333332,20.154166666666665,9.291666666666666,13.158333333333333,20.170833333333334,21.179166666666667,16.508333333333333,14.637500000000001,12.216666666666667,3.4791666666666665,0.14583333333333334,3.15,4.866666666666666,8.079166666666667,12.666666666666666,16.854166666666668,13.466666666666667,8.795833333333333,8.604166666666666,8.820833333333333,9.612499999999999,10.645833333333334,14.591666666666667,14.891666666666666,11.233333333333334,13.450000000000001,5.3500000000000005,7.820833333333334,9.716666666666667,9.766666666666667,9.0,9.025,10.145833333333334,10.358333333333333,8.258333333333333,4.0249999999999995,-6.504166666666666,-4.666666666666667,-3.725,-1.6208333333333333,2.8708333333333336,7.083333333333333,10.583333333333334,9.887500000000001,7.516666666666667,3.8708333333333336,1.0583333333333333,3.233333333333333,7.779166666666666,2.670833333333333,1.0208333333333333,4.745833333333334,8.466666666666667,4.970833333333333,7.1125,7.7250000000000005,6.8500000000000005,11.174999999999999,3.6333333333333333,-4.691666666666666,-6.091666666666666,-8.820833333333333,-0.8041666666666667,4.741666666666666,5.875,1.0250000000000001,9.433333333333334,6.720833333333334,6.391666666666667,4.2749999999999995,-2.0833333333333335,-2.1999999999999997,0.6999999999999998,-4.2250000000000005,-3.7708333333333335,-4.125,-1.3291666666666666,-0.5458333333333332,-0.575,-1.0250000000000001,-0.8083333333333335,3.3083333333333336,3.4875000000000003,5.741666666666667,4.375,2.6416666666666666,5.0875,3.995833333333333,1.3708333333333333,5.45,6.3374999999999995,5.458333333333333,2.9958333333333336,1.2583333333333333,0.8291666666666666,-3.8125,-10.887500000000001],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"Annual profile (daily values)"},"yaxis":{"title":{"text":"kWh\u002fday"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":420,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Annual energy balance terms</h2><p class='muted'>Annual sums of the engine's hourly balance columns, as reported by pybuildingenergy (sign convention of the engine).</p><div class="table-wrap"><table><thead><tr><th>Term</th><th>kWh/year</th></tr></thead><tbody><tr><td>Solar gains</td><td>10,875.3</td></tr><tr><td>Internal gains</td><td>1,752.0</td></tr><tr><td>Transmission, opaque</td><td>1,470.6</td></tr><tr><td>Transmission, windows</td><td>1,999.6</td></tr><tr><td>Ventilation / infiltration</td><td>8,142.7</td></tr><tr><td>Storage</td><td>0.0</td></tr></tbody></table></div>
<footer>pybuildingenergy single-zone ISO 52016-1 engine. Generated by examples/ashrae140_bestest/generate_reports.py.</footer>
</main></body></html>
