<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ASHRAE 140-2023 Case 985</title>
<script src="https://cdn.plot.ly/plotly-3.1.0.min.js"></script>
<style>
:root { --ink:#1d252c; --muted:#5b6670; --line:#d8dee4; --soft:#f6f8fa;
        --blue:#0f609b; --green:#1f7a4d; --amber:#956000; --red:#b42318; --bg:#ffffff; }
@media (prefers-color-scheme: dark) {
  :root { --ink:#e6eaee; --muted:#9aa6b2; --line:#33404c; --soft:#1b232b;
          --blue:#5aa9e6; --green:#4cc38a; --amber:#e0a33a; --red:#f07167; --bg:#11171d; }
}
* { box-sizing: border-box; }
body { margin:0; background:var(--bg); color:var(--ink);
       font:15px/1.5 -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; }
main { max-width:1120px; margin:0 auto; padding:24px 16px 64px; }
h1 { font-size:26px; margin:0 0 4px; }
h2 { font-size:19px; margin:32px 0 10px; padding-bottom:6px; border-bottom:1px solid var(--line); }
h3 { font-size:16px; margin:20px 0 8px; }
p, li { color:var(--ink); }
.muted { color:var(--muted); }
a { color:var(--blue); }
.subtitle { color:var(--muted); margin:0 0 16px; }
.cards { display:grid; grid-template-columns:repeat(auto-fit, minmax(190px, 1fr)); gap:12px; margin:16px 0; }
.card { border:1px solid var(--line); border-radius:8px; padding:12px 14px; background:var(--soft); }
.card .label { color:var(--muted); font-size:13px; }
.card .value { font-size:22px; font-weight:600; margin-top:2px; }
.card .note { color:var(--muted); font-size:12px; margin-top:2px; }
.badge { display:inline-block; padding:1px 8px; border-radius:999px; font-size:12px; font-weight:600;
         border:1px solid currentColor; }
.pass { color:var(--green); } .fail { color:var(--red); } .info { color:var(--muted); }
.table-wrap { overflow-x:auto; }
table { border-collapse:collapse; width:100%; margin:8px 0 16px; font-size:14px; }
th, td { border-bottom:1px solid var(--line); padding:6px 8px; text-align:right; white-space:nowrap; }
th { color:var(--muted); font-weight:600; background:var(--soft); }
th:first-child, td:first-child { text-align:left; }
th:nth-child(2), td:nth-child(2) { text-align:left; white-space:normal; min-width:180px; }
td .badge { margin-left:4px; }
.verdict { white-space:normal; display:inline-block; min-width:240px; text-align:left; }
.callout { border-left:4px solid var(--amber); background:var(--soft); padding:10px 14px; margin:12px 0; }
.chart { width:100%; min-height:340px; }
footer { color:var(--muted); font-size:13px; margin-top:40px; }
</style></head>
<body><main>
<h1>ASHRAE 140-2023 Case 985</h1>
<p class="subtitle">Case 900 with a 20/20 degC thermostat — Section 7.2.2.2.9. <a href='index.html'>All cases</a></p>
<div class="cards"><div class="card"><div class="label">Annual heating</div><div class="value">2.561 MWh</div><div class="note">Section 7.3.1.1</div></div><div class="card"><div class="label">Annual sensible cooling</div><div class="value">6.851 MWh</div><div class="note">Section 7.3.1.2</div></div><div class="card"><div class="label">Peak heating</div><div class="value">2.643 kW</div><div class="note">Feb 09, 05:00</div></div><div class="card"><div class="label">Peak sensible cooling</div><div class="value">3.550 kW</div><div class="note">Sep 11, 14:00</div></div></div><h2>Annex A3 acceptance</h2><div class="table-wrap"><table><thead><tr><th>Load</th><th>Result</th></tr></thead><tbody><tr><td>Annual heating [MWh]</td><td><span class='verdict'>+0.782 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 985 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td></tr><tr><td>Annual sensible cooling [MWh]</td><td><span class='verdict'>+3.908 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 985 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr></tbody></table></div><p class='muted'>Range values: ANSI/ASHRAE Standard 140-2023, Annex A3 (not reproduced, copyright ASHRAE). Peak loads have no Annex A3 range and are diagnostic only.</p><h2>Geometry</h2><p class='muted'>8 m x 6 m x 2.7 m single zone; two 3 m x 2 m south windows, sill 0.2 m (Figure 7-1); raised floor drawn above the ground (Section 7.2.1.5). 20/20 degC thermostat (no geometry change). Drag to rotate, scroll to zoom.</p><div>                            <div id="1686894f-b1e2-4950-8354-c5269a15abb2" class="plotly-graph-div" style="height:520px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("1686894f-b1e2-4950-8354-c5269a15abb2")) {                    Plotly.newPlot(                        "1686894f-b1e2-4950-8354-c5269a15abb2",                        [{"color":"#a9a39a","flatshading":true,"hoverinfo":"name","i":[0,0,4,4,8,8,12,12,16,16,20,20,24,24,28,28,32,32,36,36,40,40,44,44,48,48,52,52,56,56,60,60],"j":[1,2,5,6,9,10,13,14,17,18,21,22,25,26,29,30,33,34,37,38,41,42,45,46,49,50,53,54,57,58,61,62],"k":[2,3,6,7,10,11,14,15,18,19,22,23,26,27,30,31,34,35,38,39,42,43,46,47,50,51,54,55,58,59,62,63],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Walls (high mass)","opacity":1.0,"showlegend":true,"x":[0,0.5,0.5,0,0,0.5,0.5,0,0,0.5,0.5,0,0.5,3.5,3.5,0.5,0.5,3.5,3.5,0.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,4.5,7.5,7.5,4.5,4.5,7.5,7.5,4.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,0,8.0,8.0,0,8.0,8.0,8.0,8.0,0.0,0.0,0.0,0.0],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,6.0,6.0,6.0,0,6.0,6.0,0,0,6.0,6.0,0],"z":[0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95],"type":"mesh3d"},{"color":"#5aa9e6","flatshading":true,"hoverinfo":"name","i":[0,0,4,4],"j":[1,2,5,6],"k":[2,3,6,7],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Windows (double clear, Table 7-10)","opacity":0.75,"showlegend":true,"x":[0.5,3.5,3.5,0.5,4.5,7.5,7.5,4.5],"y":[-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015],"z":[0.45,0.45,2.45,2.45,0.45,0.45,2.45,2.45],"type":"mesh3d"},{"color":"#8c6d5a","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Roof","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[2.95,2.95,2.95,2.95],"type":"mesh3d"},{"color":"#b9b2a6","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Raised floor","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[0.25,0.25,0.25,0.25],"type":"mesh3d"},{"color":"#e7ece4","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Ground","opacity":1.0,"showlegend":false,"x":[-1.6,9.6,9.6,-1.6],"y":[-2.0,-2.0,7.6,7.6],"z":[0,0,0,0],"type":"mesh3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":2},"mode":"lines","showlegend":false,"x":[0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0.5,3.5,3.5,0.5,0.5,null,0.5,3.5,3.5,0.5,0.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,4.5,7.5,7.5,4.5,4.5,null,4.5,7.5,7.5,4.5,4.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,0,8.0,8.0,0,0,null,8.0,8.0,8.0,8.0,8.0,null,0.0,0.0,0.0,0.0,0.0,null,0.5,3.5,3.5,0.5,0.5,null,4.5,7.5,7.5,4.5,4.5,null,0,8.0,8.0,0,0,null,0,8.0,8.0,0,0,null],"y":[0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,6.0,6.0,6.0,6.0,6.0,null,0,6.0,6.0,0,0,null,0,6.0,6.0,0,0,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,0,0,6.0,6.0,0,null,0,0,6.0,6.0,0,null],"z":[0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.45,0.45,2.45,2.45,0.45,null,0.45,0.45,2.45,2.45,0.45,null,2.95,2.95,2.95,2.95,2.95,null,0.25,0.25,0.25,0.25,0.25,null],"type":"scatter3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":7},"mode":"lines","showlegend":false,"x":[9.1,9.1],"y":[5.3,6.3],"z":[0.03,0.03],"type":"scatter3d"},{"anchor":"tail","colorscale":[[0,"#2b2f33"],[1,"#2b2f33"]],"hoverinfo":"skip","showscale":false,"sizemode":"absolute","sizeref":0.55,"u":[0],"v":[0.55],"w":[0],"x":[9.1],"y":[6.3],"z":[0.03],"type":"cone"},{"hoverinfo":"skip","mode":"text","showlegend":false,"text":["\u003cb\u003eN\u003c\u002fb\u003e","\u003cb\u003eSouth\u003c\u002fb\u003e"],"textfont":{"color":"#2b2f33","size":14},"x":[9.1,4.0],"y":[7.05,-1.2],"z":[0.03,0.03],"type":"scatter3d"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"scene":{"aspectratio":{"x":2.2399999999999998,"y":1.92,"z":0.65},"xaxis":{"visible":false,"showbackground":false},"yaxis":{"visible":false,"showbackground":false},"zaxis":{"visible":false,"showbackground":false},"camera":{"projection":{"type":"orthographic"},"eye":{"x":0.55,"y":-0.9,"z":0.52},"center":{"x":0.0,"y":0.0,"z":-0.1}},"aspectmode":"manual"},"legend":{"orientation":"h","y":-0.2},"margin":{"l":50,"r":20,"t":40,"b":40},"title":{"text":"Test cell geometry"},"height":520,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Inputs applied</h2><p>Thermostat (zone air temperature, Section 7.2.1.13): heating 20 degC, cooling 20 degC. Air flows (altitude-corrected, Tables 7-4/7-16): infiltration 0.426 ach. Surface coefficients: Tables 7-7/7-9 convective values. Weather: 725650TY (Denver Intl, TMY3).</p><div class="table-wrap"><table><thead><tr><th>Surface</th><th>Zone</th><th>Type</th><th>Area m2</th><th>U W/m2K</th><th>kappa kJ/m2K</th><th>h_ci</th><th>h_ce</th><th>a_sol</th><th>g_n</th><th>F_w</th><th>Shading</th></tr></thead><tbody><tr><td>North wall</td><td>-</td><td>opaque</td><td>21.6</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South wall</td><td>-</td><td>opaque</td><td>9.6</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>East wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>West wall</td><td>-</td><td>opaque</td><td>16.2</td><td>0.501</td><td>145.2</td><td>2.2</td><td>11.9</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Roof</td><td>-</td><td>opaque</td><td>48.0</td><td>0.313</td><td>18.2</td><td>1.8</td><td>14.4</td><td>0.60</td><td>-</td><td>-</td><td>-</td></tr><tr><td>Floor</td><td>-</td><td>opaque</td><td>48.0</td><td>0.039</td><td>112.0</td><td>2.2</td><td>0.8</td><td>0.00</td><td>-</td><td>-</td><td>-</td></tr><tr><td>South window</td><td>-</td><td>transparent</td><td>12.0</td><td>2.420</td><td>0.0</td><td>2.4</td><td>8.0</td><td>0.00</td><td>0.769</td><td>0.859</td><td>-</td></tr></tbody></table></div><h2>Monthly results</h2><div>                            <div id="a1b3e198-64a9-4069-aee0-10fb97661b40" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("a1b3e198-64a9-4069-aee0-10fb97661b40")) {                    Plotly.newPlot(                        "a1b3e198-64a9-4069-aee0-10fb97661b40",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[419.284743775231,428.36409995594283,234.8604247690462,354.81722779900826,61.29950788681166,0.0036167051879839483,1.9686280493094022,0.4391904681928208,12.904848753907073,168.15392730032792,413.5924112742344,465.47197114511056],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Cooling kWh","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[292.6772087578209,217.01766355049404,425.9677775664144,264.2720738888387,567.6339008318668,953.7925149967799,934.2865708542155,1052.2290815100105,964.5066223240314,622.9824482216176,281.5744038420021,274.50802896026266],"type":"bar"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"title":{"text":"Monthly heating and sensible cooling loads"},"barmode":"group","yaxis":{"title":{"text":"kWh"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Month</th><th>Heating kWh</th><th>Cooling kWh</th><th>Peak heating kW</th><th>Peak cooling kW</th><th>Mean T_air degC</th></tr></thead><tbody><tr><td>Jan</td><td>419.3</td><td>292.7</td><td>2.349</td><td>3.054</td><td>20.00</td></tr><tr><td>Feb</td><td>428.4</td><td>217.0</td><td>2.643</td><td>2.453</td><td>20.00</td></tr><tr><td>Mar</td><td>234.9</td><td>426.0</td><td>1.798</td><td>2.733</td><td>20.00</td></tr><tr><td>Apr</td><td>354.8</td><td>264.3</td><td>2.071</td><td>2.683</td><td>20.00</td></tr><tr><td>May</td><td>61.3</td><td>567.6</td><td>1.294</td><td>2.674</td><td>20.00</td></tr><tr><td>Jun</td><td>0.0</td><td>953.8</td><td>0.004</td><td>2.993</td><td>20.00</td></tr><tr><td>Jul</td><td>2.0</td><td>934.3</td><td>0.234</td><td>3.000</td><td>20.00</td></tr><tr><td>Aug</td><td>0.4</td><td>1,052.2</td><td>0.130</td><td>3.296</td><td>20.00</td></tr><tr><td>Sep</td><td>12.9</td><td>964.5</td><td>0.741</td><td>3.550</td><td>20.00</td></tr><tr><td>Oct</td><td>168.2</td><td>623.0</td><td>1.510</td><td>3.537</td><td>20.00</td></tr><tr><td>Nov</td><td>413.6</td><td>281.6</td><td>2.394</td><td>2.915</td><td>20.00</td></tr><tr><td>Dec</td><td>465.5</td><td>274.5</td><td>2.232</td><td>2.964</td><td>20.00</td></tr></tbody></table></div><h2>Hourly outputs on the days required by Table 7-47</h2><h3>February 01</h3><div>                            <div id="0141d593-7ed2-4b8c-a53f-b6238af0714c" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("0141d593-7ed2-4b8c-a53f-b6238af0714c")) {                    Plotly.newPlot(                        "0141d593-7ed2-4b8c-a53f-b6238af0714c",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh (+)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[1.2829641244763537,1.3760916610982383,1.4641476189756595,1.551039499405272,1.5968436430290782,1.6748288902291768,1.7099065106944202,1.3917920346410908,0.6371063426749407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.20860073821385575,0.43273358704026865,0.6429667227254666,0.8043975215351886,0.9303830593875483],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Sensible cooling kWh (-)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.027859812909493843,-0.6645328135245614,-1.2120549978963153,-1.644354027617098,-1.7201891112415884,-1.7414835713061698,-1.5378025341737687,-1.09091860608832,-0.3235729688710572,-0.020373780187682704,-0.0,-0.0,-0.0,-0.0,-0.0],"type":"bar"},{"line":{"color":"#956000"},"name":"Zone air T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[20.000000000000004,20.0,19.999999999999996,20.0,20.0,20.000000000000004,20.0,19.999999999999996,20.0,19.999999999999996,19.999999999999996,20.0,19.999999999999996,20.000000000000007,20.000000000000007,20.0,20.0,20.0,20.000000000000004,19.999999999999996,20.0,20.000000000000004,20.0,19.999999999999996],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-6.5,-6.9,-7.3,-7.8,-7.2,-7.8,-7.2,-6.7,-5.0,-3.9,-2.2,-0.6,1.1,-3.3,-3.3,-3.9,-4.4,-6.7,-7.2,-7.8,-8.9,-10.0,-10.0,-9.4],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"February 01: hourly integrated values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"barmode":"relative","margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Heating kWh</th><th>Cooling kWh (-)</th><th>T_air degC</th><th>T_ext degC</th></tr></thead><tbody><tr><td>1</td><td>1.283</td><td>0.000</td><td>20.00</td><td>-6.5</td></tr><tr><td>2</td><td>1.376</td><td>0.000</td><td>20.00</td><td>-6.9</td></tr><tr><td>3</td><td>1.464</td><td>0.000</td><td>20.00</td><td>-7.3</td></tr><tr><td>4</td><td>1.551</td><td>0.000</td><td>20.00</td><td>-7.8</td></tr><tr><td>5</td><td>1.597</td><td>0.000</td><td>20.00</td><td>-7.2</td></tr><tr><td>6</td><td>1.675</td><td>0.000</td><td>20.00</td><td>-7.8</td></tr><tr><td>7</td><td>1.710</td><td>0.000</td><td>20.00</td><td>-7.2</td></tr><tr><td>8</td><td>1.392</td><td>0.000</td><td>20.00</td><td>-6.7</td></tr><tr><td>9</td><td>0.637</td><td>0.000</td><td>20.00</td><td>-5.0</td></tr><tr><td>10</td><td>0.000</td><td>-0.028</td><td>20.00</td><td>-3.9</td></tr><tr><td>11</td><td>0.000</td><td>-0.665</td><td>20.00</td><td>-2.2</td></tr><tr><td>12</td><td>0.000</td><td>-1.212</td><td>20.00</td><td>-0.6</td></tr><tr><td>13</td><td>0.000</td><td>-1.644</td><td>20.00</td><td>1.1</td></tr><tr><td>14</td><td>0.000</td><td>-1.720</td><td>20.00</td><td>-3.3</td></tr><tr><td>15</td><td>0.000</td><td>-1.741</td><td>20.00</td><td>-3.3</td></tr><tr><td>16</td><td>0.000</td><td>-1.538</td><td>20.00</td><td>-3.9</td></tr><tr><td>17</td><td>0.000</td><td>-1.091</td><td>20.00</td><td>-4.4</td></tr><tr><td>18</td><td>0.000</td><td>-0.324</td><td>20.00</td><td>-6.7</td></tr><tr><td>19</td><td>0.000</td><td>-0.020</td><td>20.00</td><td>-7.2</td></tr><tr><td>20</td><td>0.209</td><td>0.000</td><td>20.00</td><td>-7.8</td></tr><tr><td>21</td><td>0.433</td><td>0.000</td><td>20.00</td><td>-8.9</td></tr><tr><td>22</td><td>0.643</td><td>0.000</td><td>20.00</td><td>-10.0</td></tr><tr><td>23</td><td>0.804</td><td>0.000</td><td>20.00</td><td>-10.0</td></tr><tr><td>24</td><td>0.930</td><td>0.000</td><td>20.00</td><td>-9.4</td></tr></tbody></table></div><h3>July 14</h3><div>                            <div id="381a0ea0-e16f-4116-ba36-b1ed2a4f1124" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("381a0ea0-e16f-4116-ba36-b1ed2a4f1124")) {                    Plotly.newPlot(                        "381a0ea0-e16f-4116-ba36-b1ed2a4f1124",                        [{"marker":{"color":"#b42318"},"name":"Heating kWh (+)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Sensible cooling kWh (-)","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.8078495389754619,-0.7135904509414146,-0.6039231014240037,-0.4956930538205517,-0.38885921558348624,-0.48056087578065954,-0.6215010323743355,-0.7768808748968153,-1.074433862674163,-1.5207414799076622,-1.9285783498520284,-2.243677193920574,-2.492164483734637,-2.6332397833535572,-2.6346873883176456,-2.477961805229966,-2.2809111371186104,-2.1364977444326856,-1.967701424464305,-1.7466799971411,-1.5705061667276434,-1.4410109130805817,-1.3043000919570746,-1.1563317125658854],"type":"bar"},{"line":{"color":"#956000"},"name":"Zone air T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[20.000000000000004,20.000000000000004,20.000000000000004,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.000000000000007,20.0,20.000000000000004,20.000000000000007,20.0,20.0,19.999999999999996,20.0,19.999999999999993,19.999999999999996,19.999999999999996],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[18.3,17.8,16.7,15.6,14.4,17.2,20.0,22.2,24.4,27.2,28.9,29.4,30.6,31.7,32.2,31.7,31.1,29.4,27.8,25.6,23.9,23.3,22.2,20.6],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"July 14: hourly integrated values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"barmode":"relative","margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Heating kWh</th><th>Cooling kWh (-)</th><th>T_air degC</th><th>T_ext degC</th></tr></thead><tbody><tr><td>1</td><td>0.000</td><td>-0.808</td><td>20.00</td><td>18.3</td></tr><tr><td>2</td><td>0.000</td><td>-0.714</td><td>20.00</td><td>17.8</td></tr><tr><td>3</td><td>0.000</td><td>-0.604</td><td>20.00</td><td>16.7</td></tr><tr><td>4</td><td>0.000</td><td>-0.496</td><td>20.00</td><td>15.6</td></tr><tr><td>5</td><td>0.000</td><td>-0.389</td><td>20.00</td><td>14.4</td></tr><tr><td>6</td><td>0.000</td><td>-0.481</td><td>20.00</td><td>17.2</td></tr><tr><td>7</td><td>0.000</td><td>-0.622</td><td>20.00</td><td>20.0</td></tr><tr><td>8</td><td>0.000</td><td>-0.777</td><td>20.00</td><td>22.2</td></tr><tr><td>9</td><td>0.000</td><td>-1.074</td><td>20.00</td><td>24.4</td></tr><tr><td>10</td><td>0.000</td><td>-1.521</td><td>20.00</td><td>27.2</td></tr><tr><td>11</td><td>0.000</td><td>-1.929</td><td>20.00</td><td>28.9</td></tr><tr><td>12</td><td>0.000</td><td>-2.244</td><td>20.00</td><td>29.4</td></tr><tr><td>13</td><td>0.000</td><td>-2.492</td><td>20.00</td><td>30.6</td></tr><tr><td>14</td><td>0.000</td><td>-2.633</td><td>20.00</td><td>31.7</td></tr><tr><td>15</td><td>0.000</td><td>-2.635</td><td>20.00</td><td>32.2</td></tr><tr><td>16</td><td>0.000</td><td>-2.478</td><td>20.00</td><td>31.7</td></tr><tr><td>17</td><td>0.000</td><td>-2.281</td><td>20.00</td><td>31.1</td></tr><tr><td>18</td><td>0.000</td><td>-2.136</td><td>20.00</td><td>29.4</td></tr><tr><td>19</td><td>0.000</td><td>-1.968</td><td>20.00</td><td>27.8</td></tr><tr><td>20</td><td>0.000</td><td>-1.747</td><td>20.00</td><td>25.6</td></tr><tr><td>21</td><td>0.000</td><td>-1.571</td><td>20.00</td><td>23.9</td></tr><tr><td>22</td><td>0.000</td><td>-1.441</td><td>20.00</td><td>23.3</td></tr><tr><td>23</td><td>0.000</td><td>-1.304</td><td>20.00</td><td>22.2</td></tr><tr><td>24</td><td>0.000</td><td>-1.156</td><td>20.00</td><td>20.6</td></tr></tbody></table></div><h2>Annual profile</h2><div>                            <div id="98a9e088-c034-4cc9-a863-c60e652535fd" class="plotly-graph-div" style="height:420px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("98a9e088-c034-4cc9-a863-c60e652535fd")) {                    Plotly.newPlot(                        "98a9e088-c034-4cc9-a863-c60e652535fd",                        [{"line":{"color":"#b42318"},"name":"Daily heating kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[28.795072148092505,17.812641807988232,16.158943455878283,30.194480388695844,7.786701994619573,8.998493339860898,30.958617601119546,14.496638567731868,9.889009028339238,10.023170964473103,9.59501771360363,24.446398584020827,10.728222904623385,4.034159224316378,7.741477694147401,8.308476757088087,18.975689821329656,15.684451375262384,1.4446125860110806,7.279740195226559,8.110170440564833,4.868198772689809,4.516261107578912,5.706067723581805,7.578456797340396,13.460627807194088,14.01945245580025,20.612378918056972,21.706161242560913,17.297782867675238,18.057169489759332,15.703801954126558,15.044367919011881,15.837250292339007,16.788815649407557,12.038480559500924,10.564462939817624,27.96020588137351,43.08734008788055,24.774369070902768,11.421422362813761,15.14015506207023,15.657454557531539,10.084316461095117,7.135860459475268,9.026602330146508,4.108328244926911,7.63913805224268,4.050894785858071,9.049943518854036,10.016557091586057,25.36130134012302,42.29754690326107,20.47736755761889,7.78663346941805,16.34583430167784,12.308537483754867,7.529026761079836,11.128084858048728,9.947661236876877,16.8588551624805,7.212832214958261,0.5868462996555627,7.1359708296250774,13.731852297701135,9.645227030318978,5.931297510136274,6.690036288287453,0.6478669979735028,0.5958572417886677,4.6822154632477115,6.197771370162626,10.523330718416435,18.593243346053164,29.472390193758294,13.445369265236556,5.38717432237477,2.129202897413759,0.5799261237464565,4.425937161799318,6.669061426018894,5.0729532101476185,3.5466292471922585,0.8320359113388315,1.067236724135315,6.217280843020068,5.559381401106933,14.752368466273953,12.071124558401419,4.651489009399536,16.767601788322278,39.183639508868865,31.83783031357686,13.931913041714779,8.243097052697225,4.840414846077192,1.1709472831711718,0.5598535547543216,3.5118368144023684,4.679066039315718,8.05375509349249,4.081364631627421,1.9526951983791923,14.065286938041497,22.589858664592068,28.416924123142973,15.822287596971812,3.723706079169779,1.1190552203373336,0.36261625693990385,2.359421041309088,20.707505060752446,30.55339291101902,17.660058209814594,14.364167009819948,9.683309842384137,3.997771176716127,3.466884533728899,8.671928299283634,18.439039668585092,9.646484281667107,3.20265602824233,5.7408865356096594,14.750749799538942,9.624178109382603,3.2631497006804753,1.764200721996727,1.2418369941922396,0.0,0.0,0.0,0.0,0.6135493692816948,0.05660184615525558,0.24831682217268575,4.691043999850173,3.0034378924390026,0.07344605325631086,0.0,0.0,0.0,0.0,0.24628483956305167,1.6816434219847245,1.1872396661508808,0.017453688951068753,0.0018599884665695102,0.0,0.13149769535111264,0.11299043187905085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0036167051879839483,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11535272199346877,0.7710505610122842,1.0327940849346677,0.036120179309976366,0.013310502059004853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.4391904681928208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.15016961079004051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.3912836631771136,1.3189989527613872,0.0,0.047671147028268905,0.0,0.0,0.0,0.0,0.0,0.48305552236321514,0.0,1.3294085195064316,0.8887703776459713,0.0,2.284772117251528,5.340685850159931,0.6700329932231864,0.0,0.0,0.0,0.9140310791212496,17.060787980058997,30.91015685004573,27.863043906270644,10.537491187019977,4.858390439009483,1.9833271100114733,0.23413774798547923,0.0,1.0805255545632753,2.3325281050113613,4.404143238181979,1.6004213785216372,1.8573230000393268,0.43284252422548786,0.0,0.5764918445919989,0.6282159164932847,10.693847801008243,13.221870142454947,6.185597482163897,2.699052239020648,1.7492077595993505,1.4716884536879227,3.68204062283645,5.203958139705391,3.205678746445958,12.767128052253716,41.09791748933719,42.75624474446074,37.276770275010016,30.412944287211307,14.382602648519484,5.371317624372094,2.508125185311621,5.960212924004241,5.6878579332636265,11.47296274272379,13.092226915377859,10.144223510205943,8.412620829094452,11.296108744205908,15.878613720329536,10.865097034964927,3.802178825242003,5.180799250424374,3.595561414239895,2.52060813266845,2.8526098178943413,2.3143552660598097,5.8048709506879606,31.847909258012614,30.648107788286236,24.890510913961002,13.778907589775221,8.431587437204916,3.4615636236488667,7.84699439773601,4.502614168141227,3.4676239265122444,3.898239888551428,7.178600215050502,25.452705966635726,37.39937651558082,23.563389255516764,30.737112888044262,21.585234725606014,15.019965392473042,20.342497067794806,16.690827312771642,13.06850483674504,13.531311703155808,13.495236619226866,10.806413945302168,10.358405982546028,8.78879190061008,5.727556733708981,9.102434875712527,6.743314922885675,4.8158735227449565,20.104747813044515,13.157871777875558,9.231665967511692,6.994917718669173,6.681152630291894,8.593402691893594,19.080705538810097,38.73907966768498,36.612394974012425],"type":"scatter"},{"line":{"color":"#0f609b"},"name":"Daily cooling kWh","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[1.6096857587668105,4.034847913403038,5.861036678544357,0.0,15.063550545377582,10.488261979049446,0.0,10.614591058508108,11.725743955155645,14.289532473773747,9.300494725413062,0.0,16.37373729829547,10.42741488448949,18.765384226160783,4.388165264068632,2.4436437243724796,16.238785947850555,24.118210749509743,14.850080529975958,17.641558303443603,23.729836290035635,13.746241593614759,10.465429470768283,8.689892056729276,5.086415985282583,3.3420998805838593,2.697895475666471,6.316202666992526,7.602925022222149,2.765544299766855,9.983142223816056,11.643803306897073,6.4821187571265835,7.11156701417353,13.79675511553104,7.134395550306741,0.0,0.0,5.1812650247946825,3.0400681253753112,7.657923171517199,9.266223090159016,15.857928392853509,6.252093230879657,17.587950758551248,10.708982032900373,4.2376736173592455,15.753098377844577,3.8526179025662266,12.857808534814858,0.0,0.0,6.9224699205820395,14.416132186978992,4.551909300441294,11.600646695920165,8.872159762495357,2.2489314566092653,8.75971333212099,1.753048313940764,18.540526949602175,20.02222056284922,1.2099183765793706,6.417287795845246,12.592892188853199,14.228879636679205,21.195950607789594,25.653403782991774,21.030832347622418,15.74310224619029,15.94240342915378,3.2010224055505896,0.28521296900957543,0.0,13.509623712617396,21.568139155361592,21.47706368418174,20.979860565873082,10.096827073007784,8.015584369042564,16.134618718750342,25.607640738058155,21.37949213124638,16.61220561381602,12.653605056944109,16.511869910001096,0.02454380959217275,12.642320565933149,22.17796751721063,0.11275336686486911,0.0,0.0,7.409280814930795,12.248064870449031,20.374423788860692,25.635426543748174,21.008488814194802,16.099911847946533,13.001608797281635,14.39344934154324,20.172864378417554,11.440383575270964,0.0,0.0,0.0,7.138628918417053,18.407679838791193,22.158927422548906,15.519517763574983,12.047834394890732,0.0,0.0,0.49685854532100615,0.725126528545399,6.51496114757946,14.393704376290687,4.844724066415126,0.1274547469558562,0.0,12.799357352887972,11.185878567048519,7.1421985312788845,0.0,8.453908694912739,13.943168240682711,14.547399831964272,24.916840051891576,25.524950407569055,32.812960093856226,35.547378441863614,26.642416784035795,23.903953790742342,27.32598987848114,9.376477861486935,3.733549217034115,13.958659957771827,23.26365597663792,28.997191459065593,20.9425475254465,20.694520408424438,18.870364151513336,8.107077918067423,10.496310466302143,20.288524390809812,20.34866040055498,18.150650445328395,21.283957184079995,21.661081271824628,23.32543740899118,19.388834121312698,26.245705419648388,23.57925578486116,22.616997274816246,28.069343970177705,33.77390857699806,38.96370486231497,36.12550957480953,30.08944510947075,23.913065888725342,25.355035396268608,30.732899689138097,34.735140943104504,37.317946449769885,42.63491014493733,33.04673576627919,28.189989805938676,28.882452657167622,24.715027020956846,30.032251947446966,27.295560619373344,24.96297160616237,19.982672071414047,26.87610837360076,34.94053261281093,40.05797135261671,43.152237811113764,42.54042932330838,37.906908090751024,36.81265047284666,40.245146379952146,35.831553971222476,31.406174083557133,29.98479025843087,34.69938014590527,41.594655814898054,36.78339593411447,32.15466276810107,27.545024551233826,28.68800196015661,28.94732329224941,28.58905867552298,25.35521920758196,27.560440693185924,35.49828167827485,38.58137241627046,39.390747163051415,41.897506857949054,36.361945499010346,30.66638814596251,29.1447317777549,28.806349420748564,19.652682226528245,4.789104325321244,6.190134238829655,16.697277768109426,18.3782783402353,26.579373056180884,36.51990838326669,40.78152706406273,37.91387755344426,37.29740358305491,32.41158699596592,30.730891022588004,37.15269068021756,42.31259203224611,46.286267223927176,40.647671263092704,39.6171668417379,41.588224784871784,14.53006825379862,16.68489575087408,29.75079829135342,38.12551975704168,30.339055814463055,22.274019665987232,22.542257885330027,25.251572720057702,32.90542266926896,39.34306855037824,41.83627476335919,34.33327742322875,38.80843025208877,31.93741240758264,29.900378882273518,41.31543101535615,30.63601998499328,40.13895404514048,42.53820311176959,38.92041700955845,41.48207361589858,33.505301852455226,24.383136943105537,32.86384187919592,40.8094577169123,43.76796469997524,46.794175735558575,42.55112965189461,27.759213251954737,38.84262809627738,40.70498155623187,38.97037088620351,42.260268078068584,46.283864438403036,43.572674151502824,24.766342136850632,18.300397758715036,28.79762726869574,25.371416294022826,38.67278989069238,35.87154241568416,33.63809391796921,40.692770492109496,28.981524718794724,20.919224756107393,27.78921036621522,18.116089824308055,19.641059875301984,31.886121264973003,33.936572771341595,5.4231741163455585,11.43284534574918,35.08924896797656,44.168523530007874,38.380880392580636,29.47920338341768,9.580210451705023,0.0,0.0,0.0,13.379600900645194,22.36999772257271,30.499267617092734,37.17311698187277,34.954602025034106,21.671509968111597,16.09938709829222,23.320243624222762,25.258259646960024,27.83990753635607,33.57105509537527,31.21269586334427,30.1330188351824,31.050008688877725,0.9162188685808482,1.6395227605434686,14.870083073356117,23.898650391446154,25.853386206133624,17.842949708256107,2.206414276938325,15.769872602139062,19.843860972572834,0.0,0.0,0.0,0.0,0.0,7.262388338009198,21.137403907330913,7.607607573641357,7.001773879117059,6.234908784529834,2.3401851932183075,5.486281551459119,13.014136415928018,0.5430538452546841,6.576609623181486,1.5861599576502337,13.089642898016645,14.168470918462624,14.055675040220029,18.255673518905926,22.624996522516806,21.32933081361851,22.39962115031156,9.781058872156496,0.0,0.7263711784523862,4.137799514849396,10.381360967166842,18.535963759372954,20.6515681519673,12.646361466664402,23.198115513316203,22.430145845397558,14.041289355509807,12.758735498858691,0.06843383517693508,0.0,1.1341234779974132,0.0,4.6643115633598535,10.636778839540987,0.7271837961087432,7.037929482925969,8.295471060244735,8.057107695858404,6.878842319948094,8.354639380469338,6.707285025665275,18.05584951191132,9.468295646990109,14.32148312502009,18.788858923546258,18.716552978159747,0.0,5.733348915561493,8.900626610493225,16.182021930811032,15.442833008531439,13.809376460302104,0.0,0.0,0.0983891585578457],"type":"scatter"},{"line":{"color":"#956000","width":0.5},"name":"Daily max zone air T","showlegend":false,"x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000004,20.000000000000014,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000004,20.0,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.0,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.0,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.00000000000001,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.00000000000001,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.00000000000001,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000014,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.00000000000001,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.00000000000001,20.000000000000007,20.000000000000004,20.00000000000001,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.000000000000007,20.000000000000007,20.0,20.000000000000007,20.000000000000004,20.000000000000007,20.00000000000001,20.000000000000007,20.000000000000007,20.00000000000001,20.000000000000007,20.00000000000001,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000014,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000004,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.00000000000001,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000014,20.00000000000001,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007,20.000000000000007,20.000000000000007,20.000000000000004,20.000000000000007],"yaxis":"y2","type":"scatter"},{"fill":"tonexty","fillcolor":"rgba(149,96,0,0.15)","line":{"color":"#956000","width":0.5},"name":"Daily min\u002fmax zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.99999999999999,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.99999999999999,20.0,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.99999999999999,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.99999999999999,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999986,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.99999999999999,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.99999999999999,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999993,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999993,19.999999999999996,19.999999999999996,19.999999999999996,19.999999999999996],"yaxis":"y2","type":"scatter"},{"line":{"color":"#956000"},"name":"Daily mean zone air T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.000000000000004,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.000000000000004,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.000000000000004,20.0,20.0,20.000000000000004,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.000000000000004,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,19.999999999999996,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.000000000000004,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0,20.0],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Daily mean outdoor T","x":["2009-01-01T00:00:00.000000000","2009-01-02T00:00:00.000000000","2009-01-03T00:00:00.000000000","2009-01-04T00:00:00.000000000","2009-01-05T00:00:00.000000000","2009-01-06T00:00:00.000000000","2009-01-07T00:00:00.000000000","2009-01-08T00:00:00.000000000","2009-01-09T00:00:00.000000000","2009-01-10T00:00:00.000000000","2009-01-11T00:00:00.000000000","2009-01-12T00:00:00.000000000","2009-01-13T00:00:00.000000000","2009-01-14T00:00:00.000000000","2009-01-15T00:00:00.000000000","2009-01-16T00:00:00.000000000","2009-01-17T00:00:00.000000000","2009-01-18T00:00:00.000000000","2009-01-19T00:00:00.000000000","2009-01-20T00:00:00.000000000","2009-01-21T00:00:00.000000000","2009-01-22T00:00:00.000000000","2009-01-23T00:00:00.000000000","2009-01-24T00:00:00.000000000","2009-01-25T00:00:00.000000000","2009-01-26T00:00:00.000000000","2009-01-27T00:00:00.000000000","2009-01-28T00:00:00.000000000","2009-01-29T00:00:00.000000000","2009-01-30T00:00:00.000000000","2009-01-31T00:00:00.000000000","2009-02-01T00:00:00.000000000","2009-02-02T00:00:00.000000000","2009-02-03T00:00:00.000000000","2009-02-04T00:00:00.000000000","2009-02-05T00:00:00.000000000","2009-02-06T00:00:00.000000000","2009-02-07T00:00:00.000000000","2009-02-08T00:00:00.000000000","2009-02-09T00:00:00.000000000","2009-02-10T00:00:00.000000000","2009-02-11T00:00:00.000000000","2009-02-12T00:00:00.000000000","2009-02-13T00:00:00.000000000","2009-02-14T00:00:00.000000000","2009-02-15T00:00:00.000000000","2009-02-16T00:00:00.000000000","2009-02-17T00:00:00.000000000","2009-02-18T00:00:00.000000000","2009-02-19T00:00:00.000000000","2009-02-20T00:00:00.000000000","2009-02-21T00:00:00.000000000","2009-02-22T00:00:00.000000000","2009-02-23T00:00:00.000000000","2009-02-24T00:00:00.000000000","2009-02-25T00:00:00.000000000","2009-02-26T00:00:00.000000000","2009-02-27T00:00:00.000000000","2009-02-28T00:00:00.000000000","2009-03-01T00:00:00.000000000","2009-03-02T00:00:00.000000000","2009-03-03T00:00:00.000000000","2009-03-04T00:00:00.000000000","2009-03-05T00:00:00.000000000","2009-03-06T00:00:00.000000000","2009-03-07T00:00:00.000000000","2009-03-08T00:00:00.000000000","2009-03-09T00:00:00.000000000","2009-03-10T00:00:00.000000000","2009-03-11T00:00:00.000000000","2009-03-12T00:00:00.000000000","2009-03-13T00:00:00.000000000","2009-03-14T00:00:00.000000000","2009-03-15T00:00:00.000000000","2009-03-16T00:00:00.000000000","2009-03-17T00:00:00.000000000","2009-03-18T00:00:00.000000000","2009-03-19T00:00:00.000000000","2009-03-20T00:00:00.000000000","2009-03-21T00:00:00.000000000","2009-03-22T00:00:00.000000000","2009-03-23T00:00:00.000000000","2009-03-24T00:00:00.000000000","2009-03-25T00:00:00.000000000","2009-03-26T00:00:00.000000000","2009-03-27T00:00:00.000000000","2009-03-28T00:00:00.000000000","2009-03-29T00:00:00.000000000","2009-03-30T00:00:00.000000000","2009-03-31T00:00:00.000000000","2009-04-01T00:00:00.000000000","2009-04-02T00:00:00.000000000","2009-04-03T00:00:00.000000000","2009-04-04T00:00:00.000000000","2009-04-05T00:00:00.000000000","2009-04-06T00:00:00.000000000","2009-04-07T00:00:00.000000000","2009-04-08T00:00:00.000000000","2009-04-09T00:00:00.000000000","2009-04-10T00:00:00.000000000","2009-04-11T00:00:00.000000000","2009-04-12T00:00:00.000000000","2009-04-13T00:00:00.000000000","2009-04-14T00:00:00.000000000","2009-04-15T00:00:00.000000000","2009-04-16T00:00:00.000000000","2009-04-17T00:00:00.000000000","2009-04-18T00:00:00.000000000","2009-04-19T00:00:00.000000000","2009-04-20T00:00:00.000000000","2009-04-21T00:00:00.000000000","2009-04-22T00:00:00.000000000","2009-04-23T00:00:00.000000000","2009-04-24T00:00:00.000000000","2009-04-25T00:00:00.000000000","2009-04-26T00:00:00.000000000","2009-04-27T00:00:00.000000000","2009-04-28T00:00:00.000000000","2009-04-29T00:00:00.000000000","2009-04-30T00:00:00.000000000","2009-05-01T00:00:00.000000000","2009-05-02T00:00:00.000000000","2009-05-03T00:00:00.000000000","2009-05-04T00:00:00.000000000","2009-05-05T00:00:00.000000000","2009-05-06T00:00:00.000000000","2009-05-07T00:00:00.000000000","2009-05-08T00:00:00.000000000","2009-05-09T00:00:00.000000000","2009-05-10T00:00:00.000000000","2009-05-11T00:00:00.000000000","2009-05-12T00:00:00.000000000","2009-05-13T00:00:00.000000000","2009-05-14T00:00:00.000000000","2009-05-15T00:00:00.000000000","2009-05-16T00:00:00.000000000","2009-05-17T00:00:00.000000000","2009-05-18T00:00:00.000000000","2009-05-19T00:00:00.000000000","2009-05-20T00:00:00.000000000","2009-05-21T00:00:00.000000000","2009-05-22T00:00:00.000000000","2009-05-23T00:00:00.000000000","2009-05-24T00:00:00.000000000","2009-05-25T00:00:00.000000000","2009-05-26T00:00:00.000000000","2009-05-27T00:00:00.000000000","2009-05-28T00:00:00.000000000","2009-05-29T00:00:00.000000000","2009-05-30T00:00:00.000000000","2009-05-31T00:00:00.000000000","2009-06-01T00:00:00.000000000","2009-06-02T00:00:00.000000000","2009-06-03T00:00:00.000000000","2009-06-04T00:00:00.000000000","2009-06-05T00:00:00.000000000","2009-06-06T00:00:00.000000000","2009-06-07T00:00:00.000000000","2009-06-08T00:00:00.000000000","2009-06-09T00:00:00.000000000","2009-06-10T00:00:00.000000000","2009-06-11T00:00:00.000000000","2009-06-12T00:00:00.000000000","2009-06-13T00:00:00.000000000","2009-06-14T00:00:00.000000000","2009-06-15T00:00:00.000000000","2009-06-16T00:00:00.000000000","2009-06-17T00:00:00.000000000","2009-06-18T00:00:00.000000000","2009-06-19T00:00:00.000000000","2009-06-20T00:00:00.000000000","2009-06-21T00:00:00.000000000","2009-06-22T00:00:00.000000000","2009-06-23T00:00:00.000000000","2009-06-24T00:00:00.000000000","2009-06-25T00:00:00.000000000","2009-06-26T00:00:00.000000000","2009-06-27T00:00:00.000000000","2009-06-28T00:00:00.000000000","2009-06-29T00:00:00.000000000","2009-06-30T00:00:00.000000000","2009-07-01T00:00:00.000000000","2009-07-02T00:00:00.000000000","2009-07-03T00:00:00.000000000","2009-07-04T00:00:00.000000000","2009-07-05T00:00:00.000000000","2009-07-06T00:00:00.000000000","2009-07-07T00:00:00.000000000","2009-07-08T00:00:00.000000000","2009-07-09T00:00:00.000000000","2009-07-10T00:00:00.000000000","2009-07-11T00:00:00.000000000","2009-07-12T00:00:00.000000000","2009-07-13T00:00:00.000000000","2009-07-14T00:00:00.000000000","2009-07-15T00:00:00.000000000","2009-07-16T00:00:00.000000000","2009-07-17T00:00:00.000000000","2009-07-18T00:00:00.000000000","2009-07-19T00:00:00.000000000","2009-07-20T00:00:00.000000000","2009-07-21T00:00:00.000000000","2009-07-22T00:00:00.000000000","2009-07-23T00:00:00.000000000","2009-07-24T00:00:00.000000000","2009-07-25T00:00:00.000000000","2009-07-26T00:00:00.000000000","2009-07-27T00:00:00.000000000","2009-07-28T00:00:00.000000000","2009-07-29T00:00:00.000000000","2009-07-30T00:00:00.000000000","2009-07-31T00:00:00.000000000","2009-08-01T00:00:00.000000000","2009-08-02T00:00:00.000000000","2009-08-03T00:00:00.000000000","2009-08-04T00:00:00.000000000","2009-08-05T00:00:00.000000000","2009-08-06T00:00:00.000000000","2009-08-07T00:00:00.000000000","2009-08-08T00:00:00.000000000","2009-08-09T00:00:00.000000000","2009-08-10T00:00:00.000000000","2009-08-11T00:00:00.000000000","2009-08-12T00:00:00.000000000","2009-08-13T00:00:00.000000000","2009-08-14T00:00:00.000000000","2009-08-15T00:00:00.000000000","2009-08-16T00:00:00.000000000","2009-08-17T00:00:00.000000000","2009-08-18T00:00:00.000000000","2009-08-19T00:00:00.000000000","2009-08-20T00:00:00.000000000","2009-08-21T00:00:00.000000000","2009-08-22T00:00:00.000000000","2009-08-23T00:00:00.000000000","2009-08-24T00:00:00.000000000","2009-08-25T00:00:00.000000000","2009-08-26T00:00:00.000000000","2009-08-27T00:00:00.000000000","2009-08-28T00:00:00.000000000","2009-08-29T00:00:00.000000000","2009-08-30T00:00:00.000000000","2009-08-31T00:00:00.000000000","2009-09-01T00:00:00.000000000","2009-09-02T00:00:00.000000000","2009-09-03T00:00:00.000000000","2009-09-04T00:00:00.000000000","2009-09-05T00:00:00.000000000","2009-09-06T00:00:00.000000000","2009-09-07T00:00:00.000000000","2009-09-08T00:00:00.000000000","2009-09-09T00:00:00.000000000","2009-09-10T00:00:00.000000000","2009-09-11T00:00:00.000000000","2009-09-12T00:00:00.000000000","2009-09-13T00:00:00.000000000","2009-09-14T00:00:00.000000000","2009-09-15T00:00:00.000000000","2009-09-16T00:00:00.000000000","2009-09-17T00:00:00.000000000","2009-09-18T00:00:00.000000000","2009-09-19T00:00:00.000000000","2009-09-20T00:00:00.000000000","2009-09-21T00:00:00.000000000","2009-09-22T00:00:00.000000000","2009-09-23T00:00:00.000000000","2009-09-24T00:00:00.000000000","2009-09-25T00:00:00.000000000","2009-09-26T00:00:00.000000000","2009-09-27T00:00:00.000000000","2009-09-28T00:00:00.000000000","2009-09-29T00:00:00.000000000","2009-09-30T00:00:00.000000000","2009-10-01T00:00:00.000000000","2009-10-02T00:00:00.000000000","2009-10-03T00:00:00.000000000","2009-10-04T00:00:00.000000000","2009-10-05T00:00:00.000000000","2009-10-06T00:00:00.000000000","2009-10-07T00:00:00.000000000","2009-10-08T00:00:00.000000000","2009-10-09T00:00:00.000000000","2009-10-10T00:00:00.000000000","2009-10-11T00:00:00.000000000","2009-10-12T00:00:00.000000000","2009-10-13T00:00:00.000000000","2009-10-14T00:00:00.000000000","2009-10-15T00:00:00.000000000","2009-10-16T00:00:00.000000000","2009-10-17T00:00:00.000000000","2009-10-18T00:00:00.000000000","2009-10-19T00:00:00.000000000","2009-10-20T00:00:00.000000000","2009-10-21T00:00:00.000000000","2009-10-22T00:00:00.000000000","2009-10-23T00:00:00.000000000","2009-10-24T00:00:00.000000000","2009-10-25T00:00:00.000000000","2009-10-26T00:00:00.000000000","2009-10-27T00:00:00.000000000","2009-10-28T00:00:00.000000000","2009-10-29T00:00:00.000000000","2009-10-30T00:00:00.000000000","2009-10-31T00:00:00.000000000","2009-11-01T00:00:00.000000000","2009-11-02T00:00:00.000000000","2009-11-03T00:00:00.000000000","2009-11-04T00:00:00.000000000","2009-11-05T00:00:00.000000000","2009-11-06T00:00:00.000000000","2009-11-07T00:00:00.000000000","2009-11-08T00:00:00.000000000","2009-11-09T00:00:00.000000000","2009-11-10T00:00:00.000000000","2009-11-11T00:00:00.000000000","2009-11-12T00:00:00.000000000","2009-11-13T00:00:00.000000000","2009-11-14T00:00:00.000000000","2009-11-15T00:00:00.000000000","2009-11-16T00:00:00.000000000","2009-11-17T00:00:00.000000000","2009-11-18T00:00:00.000000000","2009-11-19T00:00:00.000000000","2009-11-20T00:00:00.000000000","2009-11-21T00:00:00.000000000","2009-11-22T00:00:00.000000000","2009-11-23T00:00:00.000000000","2009-11-24T00:00:00.000000000","2009-11-25T00:00:00.000000000","2009-11-26T00:00:00.000000000","2009-11-27T00:00:00.000000000","2009-11-28T00:00:00.000000000","2009-11-29T00:00:00.000000000","2009-11-30T00:00:00.000000000","2009-12-01T00:00:00.000000000","2009-12-02T00:00:00.000000000","2009-12-03T00:00:00.000000000","2009-12-04T00:00:00.000000000","2009-12-05T00:00:00.000000000","2009-12-06T00:00:00.000000000","2009-12-07T00:00:00.000000000","2009-12-08T00:00:00.000000000","2009-12-09T00:00:00.000000000","2009-12-10T00:00:00.000000000","2009-12-11T00:00:00.000000000","2009-12-12T00:00:00.000000000","2009-12-13T00:00:00.000000000","2009-12-14T00:00:00.000000000","2009-12-15T00:00:00.000000000","2009-12-16T00:00:00.000000000","2009-12-17T00:00:00.000000000","2009-12-18T00:00:00.000000000","2009-12-19T00:00:00.000000000","2009-12-20T00:00:00.000000000","2009-12-21T00:00:00.000000000","2009-12-22T00:00:00.000000000","2009-12-23T00:00:00.000000000","2009-12-24T00:00:00.000000000","2009-12-25T00:00:00.000000000","2009-12-26T00:00:00.000000000","2009-12-27T00:00:00.000000000","2009-12-28T00:00:00.000000000","2009-12-29T00:00:00.000000000","2009-12-30T00:00:00.000000000","2009-12-31T00:00:00.000000000"],"y":[-5.5249999999999995,0.875,-1.6125,-0.6333333333333333,7.733333333333333,-1.4625000000000001,-1.2791666666666668,1.6458333333333333,-0.2708333333333333,-0.7875,2.795833333333333,1.2666666666666668,5.595833333333334,7.625,4.020833333333333,0.6541666666666667,-4.3999999999999995,1.2958333333333334,8.316666666666666,-0.8291666666666666,3.4458333333333333,5.541666666666667,6.108333333333333,7.329166666666667,4.033333333333333,-4.5,0.5333333333333333,-5.3500000000000005,-8.870833333333334,-5.829166666666667,-3.025,-5.954166666666667,-5.758333333333333,-4.608333333333333,-4.016666666666667,-0.3541666666666667,1.1875,-4.125,-10.35,-4.6125,2.9916666666666667,-1.7583333333333335,-5.420833333333333,2.1541666666666663,4.004166666666666,3.6166666666666667,8.029166666666667,8.079166666666667,8.854166666666666,2.2208333333333337,1.6708333333333334,-2.1166666666666667,-5.354166666666667,-1.8250000000000002,4.333333333333333,-6.0375000000000005,2.983333333333333,7.0125,3.6208333333333336,6.8125,-0.020833333333333332,10.445833333333333,14.420833333333334,6.445833333333333,0.6958333333333333,0.12083333333333333,2.783333333333333,5.670833333333333,12.820833333333333,10.35,3.625,3.4250000000000003,1.5333333333333332,1.0916666666666666,-0.5541666666666667,4.695833333333334,7.6125,8.570833333333333,9.7375,6.091666666666666,6.079166666666667,8.433333333333334,11.445833333333333,12.6,10.4625,4.329166666666667,4.816666666666666,1.3833333333333335,3.904166666666667,10.066666666666666,0.8958333333333334,-4.833333333333333,-2.845833333333333,2.5083333333333333,4.2,9.741666666666665,12.804166666666667,10.0375,7.483333333333333,5.0249999999999995,4.9624999999999995,10.495833333333334,10.208333333333334,2.375,-1.6208333333333333,-2.1458333333333335,2.4499999999999997,12.7875,14.741666666666667,14.458333333333334,9.725,1.5166666666666666,0.07499999999999998,3.5041666666666664,3.858333333333334,6.4750000000000005,12.3125,9.975,7.754166666666666,5.845833333333334,10.1,7.454166666666667,8.245833333333334,4.408333333333333,7.954166666666667,13.0375,13.416666666666666,18.099999999999998,20.595833333333335,22.266666666666666,22.366666666666664,15.645833333333334,17.241666666666667,20.033333333333335,13.179166666666667,10.620833333333334,14.0625,18.491666666666667,21.095833333333335,19.095833333333335,18.841666666666665,16.45,13.541666666666666,14.508333333333333,17.220833333333335,16.941666666666666,16.783333333333335,17.404166666666665,16.662499999999998,17.958333333333332,16.391666666666666,20.891666666666666,18.754166666666666,19.908333333333335,23.09166666666667,23.358333333333334,25.537499999999998,24.0625,20.366666666666667,17.454166666666666,19.404166666666665,22.229166666666668,25.441666666666666,26.554166666666664,28.525000000000002,21.879166666666666,21.279166666666665,21.40416666666667,21.337500000000002,23.375,20.925,20.7375,20.212500000000002,21.7625,24.837500000000002,26.820833333333336,28.229166666666668,26.329166666666666,24.679166666666664,25.6375,27.90416666666667,22.712500000000002,21.383333333333336,21.320833333333333,24.4875,27.441666666666666,25.895833333333332,22.337500000000002,21.47083333333333,21.337500000000002,21.804166666666664,21.8625,19.958333333333332,21.258333333333333,24.258333333333336,25.162499999999998,25.366666666666664,26.620833333333334,24.291666666666668,22.3625,21.895833333333332,22.758333333333336,18.625,14.825000000000001,16.587500000000002,16.962500000000002,18.087500000000002,21.1875,24.208333333333332,25.1375,24.329166666666666,24.325,21.816666666666666,22.208333333333332,25.004166666666666,26.1375,27.808333333333334,24.099999999999998,25.183333333333334,24.816666666666666,16.916666666666668,17.970833333333335,21.204166666666666,23.150000000000002,20.3,19.995833333333334,19.508333333333333,18.958333333333332,20.895833333333332,23.825,25.549999999999997,23.96666666666667,24.308333333333334,21.7375,21.108333333333334,25.795833333333334,21.65416666666667,24.425,25.516666666666666,23.775000000000002,24.025000000000002,19.445833333333333,19.837500000000002,19.645833333333332,22.15416666666667,23.108333333333334,24.641666666666666,23.6375,19.329166666666666,22.3125,24.170833333333334,23.804166666666664,24.46666666666667,23.2625,21.0,13.1,13.066666666666668,16.520833333333332,19.441666666666666,20.120833333333334,17.849999999999998,17.879166666666666,21.320833333333333,22.125,15.9125,18.400000000000002,14.870833333333332,13.554166666666667,16.395833333333332,20.154166666666665,9.291666666666666,13.158333333333333,20.170833333333334,21.179166666666667,16.508333333333333,14.637500000000001,12.216666666666667,3.4791666666666665,0.14583333333333334,3.15,4.866666666666666,8.079166666666667,12.666666666666666,16.854166666666668,13.466666666666667,8.795833333333333,8.604166666666666,8.820833333333333,9.612499999999999,10.645833333333334,14.591666666666667,14.891666666666666,11.233333333333334,13.450000000000001,5.3500000000000005,7.820833333333334,9.716666666666667,9.766666666666667,9.0,9.025,10.145833333333334,10.358333333333333,8.258333333333333,4.0249999999999995,-6.504166666666666,-4.666666666666667,-3.725,-1.6208333333333333,2.8708333333333336,7.083333333333333,10.583333333333334,9.887500000000001,7.516666666666667,3.8708333333333336,1.0583333333333333,3.233333333333333,7.779166666666666,2.670833333333333,1.0208333333333333,4.745833333333334,8.466666666666667,4.970833333333333,7.1125,7.7250000000000005,6.8500000000000005,11.174999999999999,3.6333333333333333,-4.691666666666666,-6.091666666666666,-8.820833333333333,-0.8041666666666667,4.741666666666666,5.875,1.0250000000000001,9.433333333333334,6.720833333333334,6.391666666666667,4.2749999999999995,-2.0833333333333335,-2.1999999999999997,0.6999999999999998,-4.2250000000000005,-3.7708333333333335,-4.125,-1.3291666666666666,-0.5458333333333332,-0.575,-1.0250000000000001,-0.8083333333333335,3.3083333333333336,3.4875000000000003,5.741666666666667,4.375,2.6416666666666666,5.0875,3.995833333333333,1.3708333333333333,5.45,6.3374999999999995,5.458333333333333,2.9958333333333336,1.2583333333333333,0.8291666666666666,-3.8125,-10.887500000000001],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"Annual profile (daily values)"},"yaxis":{"title":{"text":"kWh\u002fday"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":420,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Annual energy balance terms</h2><p class='muted'>Annual sums of the engine's hourly balance columns, as reported by pybuildingenergy (sign convention of the engine).</p><div class="table-wrap"><table><thead><tr><th>Term</th><th>kWh/year</th></tr></thead><tbody><tr><td>Solar gains</td><td>10,875.3</td></tr><tr><td>Internal gains</td><td>1,752.0</td></tr><tr><td>Transmission, opaque</td><td>3,586.3</td></tr><tr><td>Transmission, windows</td><td>3,267.6</td></tr><tr><td>Ventilation / infiltration</td><td>1,483.1</td></tr><tr><td>Storage</td><td>0.0</td></tr></tbody></table></div>
<footer>pybuildingenergy single-zone ISO 52016-1 engine. Generated by examples/ashrae140_bestest/generate_reports.py.</footer>
</main></body></html>
