<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ASHRAE Standard 140-2023 — Section 7 validation</title>
<script src="https://cdn.plot.ly/plotly-3.1.0.min.js"></script>
<style>
:root { --ink:#1d252c; --muted:#5b6670; --line:#d8dee4; --soft:#f6f8fa;
        --blue:#0f609b; --green:#1f7a4d; --amber:#956000; --red:#b42318; --bg:#ffffff; }
@media (prefers-color-scheme: dark) {
  :root { --ink:#e6eaee; --muted:#9aa6b2; --line:#33404c; --soft:#1b232b;
          --blue:#5aa9e6; --green:#4cc38a; --amber:#e0a33a; --red:#f07167; --bg:#11171d; }
}
* { box-sizing: border-box; }
body { margin:0; background:var(--bg); color:var(--ink);
       font:15px/1.5 -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; }
main { max-width:1120px; margin:0 auto; padding:24px 16px 64px; }
h1 { font-size:26px; margin:0 0 4px; }
h2 { font-size:19px; margin:32px 0 10px; padding-bottom:6px; border-bottom:1px solid var(--line); }
h3 { font-size:16px; margin:20px 0 8px; }
p, li { color:var(--ink); }
.muted { color:var(--muted); }
a { color:var(--blue); }
.subtitle { color:var(--muted); margin:0 0 16px; }
.cards { display:grid; grid-template-columns:repeat(auto-fit, minmax(190px, 1fr)); gap:12px; margin:16px 0; }
.card { border:1px solid var(--line); border-radius:8px; padding:12px 14px; background:var(--soft); }
.card .label { color:var(--muted); font-size:13px; }
.card .value { font-size:22px; font-weight:600; margin-top:2px; }
.card .note { color:var(--muted); font-size:12px; margin-top:2px; }
.badge { display:inline-block; padding:1px 8px; border-radius:999px; font-size:12px; font-weight:600;
         border:1px solid currentColor; }
.pass { color:var(--green); } .fail { color:var(--red); } .info { color:var(--muted); }
.table-wrap { overflow-x:auto; }
table { border-collapse:collapse; width:100%; margin:8px 0 16px; font-size:14px; }
th, td { border-bottom:1px solid var(--line); padding:6px 8px; text-align:right; white-space:nowrap; }
th { color:var(--muted); font-weight:600; background:var(--soft); }
th:first-child, td:first-child { text-align:left; }
th:nth-child(2), td:nth-child(2) { text-align:left; white-space:normal; min-width:180px; }
td .badge { margin-left:4px; }
.verdict { white-space:normal; display:inline-block; min-width:240px; text-align:left; }
.callout { border-left:4px solid var(--amber); background:var(--soft); padding:10px 14px; margin:12px 0; }
.chart { width:100%; min-height:340px; }
footer { color:var(--muted); font-size:13px; margin-top:40px; }
</style></head>
<body><main>
<h1>ASHRAE Standard 140-2023 — Section 7 validation</h1>
<p class="subtitle">Building thermal envelope and fabric load tests, pybuildingenergy</p>
<div class="cards"><div class="card"><div class="label">Thermal Fabric Low Mass</div><div class="value">20/21</div><div class="note"><span class="badge pass">PASS</span> Table A3-14 requires 18 of 21</div></div><div class="card"><div class="label">Thermal Fabric High Mass</div><div class="value">17/19</div><div class="note"><span class="badge pass">PASS</span> Table A3-14 requires 17 of 19</div></div></div><div class='callout'><b>Acceptance-range values are not reproduced.</b> They are copyright ASHRAE and are printed in ANSI/ASHRAE Standard 140-2023, Normative Annex A3, Tables A3-1 (low-mass heating), A3-2 (low-mass sensible cooling), A3-3 (high-mass heating) and A3-4 (high-mass sensible cooling); the group pass criteria are in Table A3-14. Annex A3 was introduced by Addendum b to Standard 140-2020. Owning the standard is enough: the values can be entered in <code>Standards/local_reference_data/ashrae140_2023_annex_a3.json</code> (format: <code>examples/ashrae140_bestest/annex_a3_ranges.template.json</code>).</div><h2>Cases with Annex A3 ranges</h2><p class='muted'>Cases 600 and 900 are checked on their absolute annual loads; every other case on its difference from the parent case, as Tables A3-1 to A3-4 prescribe.</p><div class="table-wrap"><table><thead><tr><th>Case</th><th>Description</th><th>Heating MWh</th><th>Cooling MWh</th><th>Heating (Annex A3)</th><th>Cooling (Annex A3)</th></tr></thead><tbody><tr><td><a href='case_600.html'>600</a></td><td>Low-mass base case, 12 m2 of south windows, 20/27 degC thermostat</td><td>4.417</td><td>6.251</td><td><span class='verdict'>+4.417 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>+6.251 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_610.html'>610</a></td><td>Case 600 with a 1.0 m south overhang at roof level</td><td>4.475</td><td>4.400</td><td><span class='verdict'>+0.058 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 610 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>-1.851 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 610 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_620.html'>620</a></td><td>Case 600 with 6 m2 east and 6 m2 west windows</td><td>4.571</td><td>4.395</td><td><span class='verdict'>+0.153 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 620 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>-1.856 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 620 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_630.html'>630</a></td><td>Case 620 with overhang and side fins on the east/west windows</td><td>4.805</td><td>3.291</td><td><span class='verdict'>+0.235 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 630 − Case 620; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>-1.103 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 630 − Case 620; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_640.html'>640</a></td><td>Case 600 with heating setback to 10 degC from 23:00 to 07:00</td><td>2.696</td><td>6.015</td><td><span class='verdict'>-1.721 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 640 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>-0.236 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 640 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_650.html'>650</a></td><td>Case 600 with night ventilation 18:00-07:00, no heating</td><td>0.000</td><td>5.349</td><td><span class='verdict'>no ASHRAE 140 acceptance range for this result (Case 650 − Case 600; ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>-0.902 — <span class="badge fail">FAIL</span> (outside the ASHRAE 140 acceptance range, Case 650 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_660.html'>660</a></td><td>Case 600 with low-e argon-filled windows</td><td>3.881</td><td>3.380</td><td><span class='verdict'>-0.536 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 660 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>-2.871 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 660 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_670.html'>670</a></td><td>Case 600 with single-pane windows</td><td>5.935</td><td>6.537</td><td><span class='verdict'>+1.517 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 670 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>+0.286 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 670 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_680.html'>680</a></td><td>Case 600 with increased wall and roof insulation</td><td>2.277</td><td>6.725</td><td><span class='verdict'>-2.141 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 680 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>+0.474 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 680 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_685.html'>685</a></td><td>Case 600 with a 20/20 degC thermostat</td><td>4.866</td><td>9.147</td><td><span class='verdict'>+0.448 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 685 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>+2.896 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 685 − Case 600; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_695.html'>695</a></td><td>Case 680 with a 20/20 degC thermostat</td><td>2.742</td><td>9.211</td><td><span class='verdict'>-2.124 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 695 − Case 685; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-1)</span></td><td><span class='verdict'>+0.065 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 695 − Case 685; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-2)</span></td></tr><tr><td><a href='case_900.html'>900</a></td><td>High-mass base case</td><td>1.779</td><td>2.944</td><td><span class='verdict'>+1.779 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>+2.944 — <span class="badge fail">FAIL</span> (outside the ASHRAE 140 acceptance range, Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_910.html'>910</a></td><td>Case 900 with a 1.0 m south overhang at roof level</td><td>2.032</td><td>1.543</td><td><span class='verdict'>-0.253 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 900 − Case 910; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>+1.401 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 900 − Case 910; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_920.html'>920</a></td><td>Case 900 with east and west windows</td><td>3.290</td><td>2.965</td><td><span class='verdict'>+1.510 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 920 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>+0.022 — <span class="badge fail">FAIL</span> (outside the ASHRAE 140 acceptance range, Case 920 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_930.html'>930</a></td><td>Case 920 with overhang and side fins</td><td>3.878</td><td>2.246</td><td><span class='verdict'>+0.589 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 930 − Case 920; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>-0.720 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 930 − Case 920; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_940.html'>940</a></td><td>Case 900 with heating setback</td><td>1.234</td><td>2.887</td><td><span class='verdict'>-0.545 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 940 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>-0.056 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 940 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_950.html'>950</a></td><td>Case 900 with night ventilation, no heating</td><td>0.000</td><td>1.014</td><td><span class='verdict'>no ASHRAE 140 acceptance range for this result (Case 950 − Case 900; ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>-1.929 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 950 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_960.html'>960</a></td><td>Sunspace: lightweight conditioned back zone + free-floating high-mass sun zone</td><td>2.824</td><td>1.140</td><td><span class='verdict'>+1.044 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 960 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>-1.804 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 960 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_980.html'>980</a></td><td>Case 900 with increased wall and roof insulation</td><td>0.448</td><td>4.106</td><td><span class='verdict'>-1.331 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 980 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>+1.163 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 980 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_985.html'>985</a></td><td>Case 900 with a 20/20 degC thermostat</td><td>2.561</td><td>6.851</td><td><span class='verdict'>+0.782 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 985 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>+3.908 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 985 − Case 900; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr><tr><td><a href='case_995.html'>995</a></td><td>Case 980 with a 20/20 degC thermostat</td><td>1.067</td><td>7.537</td><td><span class='verdict'>-1.494 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 995 − Case 985; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-3)</span></td><td><span class='verdict'>+0.685 — <span class="badge pass">PASS</span> (within the ASHRAE 140 acceptance range, Case 995 − Case 985; 2020 edition, Addendum b — ANSI/ASHRAE 140-2023, Annex A3, Table A3-4)</span></td></tr></tbody></table></div><h2>Free-float cases (no Annex A3 range)</h2><div class="table-wrap"><table><thead><tr><th>Case</th><th>Description</th><th>Mean T_air degC</th><th>Min degC</th><th>Max degC</th></tr></thead><tbody><tr><td><a href='case_600FF.html'>600FF</a></td><td>Case 600 without heating or cooling</td><td>25.67</td><td>-12.94</td><td>67.56</td></tr><tr><td><a href='case_650FF.html'>650FF</a></td><td>Case 650 without heating or cooling, night vent fan kept</td><td>20.01</td><td>-17.64</td><td>66.50</td></tr><tr><td><a href='case_680FF.html'>680FF</a></td><td>Case 680 without heating or cooling</td><td>32.28</td><td>-8.63</td><td>77.16</td></tr><tr><td><a href='case_900FF.html'>900FF</a></td><td>Case 900 without heating or cooling</td><td>25.73</td><td>1.25</td><td>45.93</td></tr><tr><td><a href='case_950FF.html'>950FF</a></td><td>Case 950 without heating or cooling, night vent fan kept</td><td>14.94</td><td>-13.28</td><td>37.60</td></tr><tr><td><a href='case_980FF.html'>980FF</a></td><td>Case 980 without heating or cooling</td><td>32.29</td><td>9.97</td><td>52.46</td></tr></tbody></table></div><div class='callout'>Inputs follow ANSI/ASHRAE Standard 140-2023 Section 7 and its accompanying files; see <code>examples/ashrae140_bestest/README.md</code> for the mapping onto the ISO 52016-1 engine and the documented deviations (interior solar distribution of Table 7-13 not applied; ISO 52016-1 Annex F Method 1 shading, diffuse radiation not shaded).</div>
<footer>Generated by examples/ashrae140_bestest/generate_reports.py.</footer>
</main></body></html>
