<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ISO 52016-1:2017 Case 900</title>
<script src="https://cdn.plot.ly/plotly-3.1.0.min.js"></script>
<style>
:root { --ink:#1d252c; --muted:#5b6670; --line:#d8dee4; --soft:#f6f8fa;
        --blue:#0f609b; --green:#1f7a4d; --amber:#956000; --red:#b42318; --bg:#ffffff; }
@media (prefers-color-scheme: dark) {
  :root { --ink:#e6eaee; --muted:#9aa6b2; --line:#33404c; --soft:#1b232b;
          --blue:#5aa9e6; --green:#4cc38a; --amber:#e0a33a; --red:#f07167; --bg:#11171d; }
}
* { box-sizing: border-box; }
body { margin:0; background:var(--bg); color:var(--ink);
       font:15px/1.5 -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, sans-serif; }
main { max-width:1120px; margin:0 auto; padding:24px 16px 64px; }
h1 { font-size:26px; margin:0 0 4px; }
h2 { font-size:19px; margin:32px 0 10px; padding-bottom:6px; border-bottom:1px solid var(--line); }
h3 { font-size:16px; margin:20px 0 8px; }
p, li { color:var(--ink); }
.muted { color:var(--muted); }
a { color:var(--blue); }
.subtitle { color:var(--muted); margin:0 0 16px; }
.cards { display:grid; grid-template-columns:repeat(auto-fit, minmax(190px, 1fr)); gap:12px; margin:16px 0; }
.card { border:1px solid var(--line); border-radius:8px; padding:12px 14px; background:var(--soft); }
.card .label { color:var(--muted); font-size:13px; }
.card .value { font-size:22px; font-weight:600; margin-top:2px; }
.card .note { color:var(--muted); font-size:12px; margin-top:2px; }
.badge { display:inline-block; padding:1px 8px; border-radius:999px; font-size:12px; font-weight:600;
         border:1px solid currentColor; }
.pass { color:var(--green); } .fail { color:var(--red); } .info { color:var(--muted); }
.table-wrap { overflow-x:auto; }
table { border-collapse:collapse; width:100%; margin:8px 0 16px; font-size:14px; }
th, td { border-bottom:1px solid var(--line); padding:6px 8px; text-align:right; white-space:nowrap; }
th { color:var(--muted); font-weight:600; background:var(--soft); }
th:first-child, td:first-child { text-align:left; }
th:nth-child(2), td:nth-child(2) { text-align:left; white-space:normal; min-width:180px; }
td .badge { margin-left:4px; }
.verdict { white-space:normal; display:inline-block; min-width:240px; text-align:left; }
.callout { border-left:4px solid var(--amber); background:var(--soft); padding:10px 14px; margin:12px 0; }
.chart { width:100%; min-height:340px; }
footer { color:var(--muted); font-size:13px; margin-top:40px; }
</style></head>
<body><main>
<h1>ISO 52016-1:2017 Case 900</h1>
<p class="subtitle">Test 3 — heavyweight, continuous thermostat 20/27 degC — clause 7.2.3, Table 27. <a href='index.html'>All cases</a></p>
<div class="cards"><div class="card"><div class="label">Annual heating</div><div class="value">1,940 kWh</div><div class="note">+6.2% vs EN ISO 52016-1:2017 Table 28 <span class="badge pass">within +/-10%</span></div></div><div class="card"><div class="label">Annual cooling</div><div class="value">3,576 kWh</div><div class="note">+6.4% vs EN ISO 52016-1:2017 Table 29 <span class="badge pass">within +/-10%</span></div></div><div class="card"><div class="label">Peak heating</div><div class="value">4.013 kW</div><div class="note">reference: EN ISO 52016-1:2017 Table 31</div></div><div class="card"><div class="label">Peak cooling</div><div class="value">4.078 kW</div><div class="note">reference: EN ISO 52016-1:2017 Table 31</div></div></div><div class='callout'>Case 900 is compared with corrected references for Tables 28/29: the printed Case 900 heating and cooling columns are swapped (see <code>iso_reference_results.py</code> and the EPB Center collection of comments on EN ISO 52016-1:2017, comment 28).</div><div class='callout'><b>Reference values are not reproduced.</b> They are ISO copyright and are printed in EN ISO 52016-1:2017, clause 7.2.4: Table 28 (heating needs), Table 29 (cooling needs), Table 30 (mean operative temperature), Table 31 (peak loads), Table 32 (free-floating extremes), Table 33 (hourly loads, January 4) and Table 34 (hourly operative temperature, January 4). Owning the standard is enough: enter them in <code>Standards/local_reference_data/iso52016_1_2017_tables_28_34.json</code> (format: <code>examples/iso52016_bestest/iso_reference_tables.template.json</code>) and run <code>generate_reports.py --include-reference-values</code> for the full comparison.</div><h2>Geometry</h2><p class='muted'>8 m x 6 m x 2.7 m single zone; two 3 m x 2 m south windows, sill 0.2 m (Figure 7-1); raised floor drawn above the ground (Section 7.2.1.5). Drag to rotate, scroll to zoom.</p><div>                            <div id="b72fb0b2-398e-4c1a-9a83-e234078cc441" class="plotly-graph-div" style="height:520px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("b72fb0b2-398e-4c1a-9a83-e234078cc441")) {                    Plotly.newPlot(                        "b72fb0b2-398e-4c1a-9a83-e234078cc441",                        [{"color":"#a9a39a","flatshading":true,"hoverinfo":"name","i":[0,0,4,4,8,8,12,12,16,16,20,20,24,24,28,28,32,32,36,36,40,40,44,44,48,48,52,52,56,56,60,60],"j":[1,2,5,6,9,10,13,14,17,18,21,22,25,26,29,30,33,34,37,38,41,42,45,46,49,50,53,54,57,58,61,62],"k":[2,3,6,7,10,11,14,15,18,19,22,23,26,27,30,31,34,35,38,39,42,43,46,47,50,51,54,55,58,59,62,63],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Walls (high mass)","opacity":1.0,"showlegend":true,"x":[0,0.5,0.5,0,0,0.5,0.5,0,0,0.5,0.5,0,0.5,3.5,3.5,0.5,0.5,3.5,3.5,0.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,3.5,4.5,4.5,3.5,4.5,7.5,7.5,4.5,4.5,7.5,7.5,4.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,7.5,8.0,8.0,7.5,0,8.0,8.0,0,8.0,8.0,8.0,8.0,0.0,0.0,0.0,0.0],"y":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,6.0,6.0,6.0,0,6.0,6.0,0,0,6.0,6.0,0],"z":[0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,2.45,2.45,2.95,2.95,0.25,0.25,0.45,0.45,0.45,0.45,2.45,2.45,2.45,2.45,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95,0.25,0.25,2.95,2.95],"type":"mesh3d"},{"color":"#5aa9e6","flatshading":true,"hoverinfo":"name","i":[0,0,4,4],"j":[1,2,5,6],"k":[2,3,6,7],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Windows (double clear, Table 7-10)","opacity":0.75,"showlegend":true,"x":[0.5,3.5,3.5,0.5,4.5,7.5,7.5,4.5],"y":[-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015,-0.015],"z":[0.45,0.45,2.45,2.45,0.45,0.45,2.45,2.45],"type":"mesh3d"},{"color":"#8c6d5a","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Roof","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[2.95,2.95,2.95,2.95],"type":"mesh3d"},{"color":"#b9b2a6","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Raised floor","opacity":1.0,"showlegend":true,"x":[0,8.0,8.0,0],"y":[0,0,6.0,6.0],"z":[0.25,0.25,0.25,0.25],"type":"mesh3d"},{"color":"#e7ece4","flatshading":true,"hoverinfo":"name","i":[0,0],"j":[1,2],"k":[2,3],"lighting":{"ambient":0.92,"diffuse":0.25,"fresnel":0.0,"specular":0.0},"name":"Ground","opacity":1.0,"showlegend":false,"x":[-1.6,9.6,9.6,-1.6],"y":[-2.0,-2.0,7.6,7.6],"z":[0,0,0,0],"type":"mesh3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":2},"mode":"lines","showlegend":false,"x":[0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0,0.5,0.5,0,0,null,0.5,3.5,3.5,0.5,0.5,null,0.5,3.5,3.5,0.5,0.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,3.5,4.5,4.5,3.5,3.5,null,4.5,7.5,7.5,4.5,4.5,null,4.5,7.5,7.5,4.5,4.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,7.5,8.0,8.0,7.5,7.5,null,0,8.0,8.0,0,0,null,8.0,8.0,8.0,8.0,8.0,null,0.0,0.0,0.0,0.0,0.0,null,0.5,3.5,3.5,0.5,0.5,null,4.5,7.5,7.5,4.5,4.5,null,0,8.0,8.0,0,0,null,0,8.0,8.0,0,0,null],"y":[0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,0.0,0.0,0.0,0.0,0.0,null,6.0,6.0,6.0,6.0,6.0,null,0,6.0,6.0,0,0,null,0,6.0,6.0,0,0,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,-0.015,-0.015,-0.015,-0.015,-0.015,null,0,0,6.0,6.0,0,null,0,0,6.0,6.0,0,null],"z":[0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,0.45,0.45,0.25,null,0.45,0.45,2.45,2.45,0.45,null,2.45,2.45,2.95,2.95,2.45,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.25,0.25,2.95,2.95,0.25,null,0.45,0.45,2.45,2.45,0.45,null,0.45,0.45,2.45,2.45,0.45,null,2.95,2.95,2.95,2.95,2.95,null,0.25,0.25,0.25,0.25,0.25,null],"type":"scatter3d"},{"hoverinfo":"skip","line":{"color":"#2b2f33","width":7},"mode":"lines","showlegend":false,"x":[9.1,9.1],"y":[5.3,6.3],"z":[0.03,0.03],"type":"scatter3d"},{"anchor":"tail","colorscale":[[0,"#2b2f33"],[1,"#2b2f33"]],"hoverinfo":"skip","showscale":false,"sizemode":"absolute","sizeref":0.55,"u":[0],"v":[0.55],"w":[0],"x":[9.1],"y":[6.3],"z":[0.03],"type":"cone"},{"hoverinfo":"skip","mode":"text","showlegend":false,"text":["\u003cb\u003eN\u003c\u002fb\u003e","\u003cb\u003eSouth\u003c\u002fb\u003e"],"textfont":{"color":"#2b2f33","size":14},"x":[9.1,4.0],"y":[7.05,-1.2],"z":[0.03,0.03],"type":"scatter3d"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"scene":{"aspectratio":{"x":2.2399999999999998,"y":1.92,"z":0.65},"xaxis":{"visible":false,"showbackground":false},"yaxis":{"visible":false,"showbackground":false},"zaxis":{"visible":false,"showbackground":false},"camera":{"projection":{"type":"orthographic"},"eye":{"x":0.55,"y":-0.9,"z":0.52},"center":{"x":0.0,"y":0.0,"z":-0.1}},"aspectmode":"manual"},"legend":{"orientation":"h","y":-0.2},"margin":{"l":50,"r":20,"t":40,"b":40},"title":{"text":"Test cell geometry"},"height":520,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><h2>Monthly heating and cooling needs (reference: EN ISO 52016-1:2017 Tables 28-29)</h2><div>                            <div id="db8c981f-3739-4582-ac92-197c44c6cb02" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("db8c981f-3739-4582-ac92-197c44c6cb02")) {                    Plotly.newPlot(                        "db8c981f-3739-4582-ac92-197c44c6cb02",                        [{"marker":{"color":"#b42318"},"name":"Heating (pybuildingenergy)","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[482.82002155000777,447.13352225782137,211.94606745401956,113.310451072496,12.424492044590027,15.150796218953559,0.0,0.0,3.4152203500358715,56.016640083625674,201.64547387739879,395.8190306217201],"type":"bar"},{"marker":{"color":"#0f609b"},"name":"Cooling (pybuildingenergy)","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[98.10383823391489,66.9779997234084,138.56359836008758,165.42523747323,202.68125591021058,345.30352307807914,670.6947126835126,678.5519152941604,634.0683134674359,418.1039015447105,98.4706578998878,59.26484734948763],"type":"bar"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"title":{"text":"Monthly sensible energy needs"},"barmode":"group","yaxis":{"title":{"text":"kWh"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Month</th><th>Heating kWh</th><th>Cooling kWh</th></tr></thead><tbody><tr><td>Jan</td><td>483</td><td>98</td></tr><tr><td>Feb</td><td>447</td><td>67</td></tr><tr><td>Mar</td><td>212</td><td>139</td></tr><tr><td>Apr</td><td>113</td><td>165</td></tr><tr><td>May</td><td>12</td><td>203</td></tr><tr><td>Jun</td><td>15</td><td>345</td></tr><tr><td>Jul</td><td>0</td><td>671</td></tr><tr><td>Aug</td><td>0</td><td>679</td></tr><tr><td>Sep</td><td>3</td><td>634</td></tr><tr><td>Oct</td><td>56</td><td>418</td></tr><tr><td>Nov</td><td>202</td><td>98</td></tr><tr><td>Dec</td><td>396</td><td>59</td></tr><tr><td>Annual</td><td>1,940</td><td>3,576</td></tr></tbody></table></div><h2>Monthly mean operative temperature (reference: EN ISO 52016-1:2017 Table 30)</h2><div>                            <div id="d26911af-dea3-486d-a690-ccc2551cc538" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("d26911af-dea3-486d-a690-ccc2551cc538")) {                    Plotly.newPlot(                        "d26911af-dea3-486d-a690-ccc2551cc538",                        [{"line":{"color":"#956000"},"name":"pybuildingenergy","x":["Jan","Feb","Mar","Apr","May","Jun","Jul","Aug","Sep","Oct","Nov","Dec"],"y":[22.256224677285914,22.178654917208497,23.011377902700808,23.877024879861267,24.599649515731794,25.71629348745079,26.63171405967717,26.576916006952437,26.010730044480937,24.663440758271335,22.702997255521147,22.160444937014468],"type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"title":{"text":"Monthly mean operative temperature"},"yaxis":{"title":{"text":"degC"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Month</th><th>T_op degC</th></tr></thead><tbody><tr><td>Jan</td><td>22.26</td></tr><tr><td>Feb</td><td>22.18</td></tr><tr><td>Mar</td><td>23.01</td></tr><tr><td>Apr</td><td>23.88</td></tr><tr><td>May</td><td>24.60</td></tr><tr><td>Jun</td><td>25.72</td></tr><tr><td>Jul</td><td>26.63</td></tr><tr><td>Aug</td><td>26.58</td></tr><tr><td>Sep</td><td>26.01</td></tr><tr><td>Oct</td><td>24.66</td></tr><tr><td>Nov</td><td>22.70</td></tr><tr><td>Dec</td><td>22.16</td></tr><tr><td>Annual</td><td>24.21</td></tr></tbody></table></div><h2>Hourly outputs, January 4</h2><p class='muted'>Reference: EN ISO 52016-1:2017 Table 33 (loads) and Table 34 (free-floating T_op).</p><div>                            <div id="59e2c598-e32f-4c05-af00-8765e5bc61e8" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("59e2c598-e32f-4c05-af00-8765e5bc61e8")) {                    Plotly.newPlot(                        "59e2c598-e32f-4c05-af00-8765e5bc61e8",                        [{"marker":{"color":["#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318","#b42318"]},"name":"Heating (+) \u002f cooling (-) kWh","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[3.6283153749096972,3.7718078871918395,3.800281302925243,3.865143362854508,3.9212243709447887,3.9701750768318673,4.0131321956667545,3.9365411973567355,3.034250356211625,1.891692350320251,0.13606688089022065,0.0,0.0,0.0,0.0,0.0,0.41479442609736683,1.2625320759950216,1.6349761949178103,1.9089895066547258,2.1928841887265786,2.383865614181509,2.5453306873683395,2.7040766023445757],"type":"bar"},{"line":{"color":"#956000"},"name":"T_op degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[19.999999999999996,20.0,20.0,20.000000000000004,20.000000000000004,19.999999999999993,20.0,20.0,20.0,20.0,20.000000000000007,21.11761715657346,22.137448362579107,22.87327720443433,22.648672926939604,21.67124997348529,20.0,20.0,20.0,19.999999999999996,19.999999999999996,19.999999999999996,20.0,19.999999999999996],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-23.3,-24.4,-23.3,-23.3,-23.3,-23.3,-23.3,-23.9,-22.8,-20.0,-16.7,-16.1,-15.0,-11.7,-12.8,-14.4,-16.7,-20.0,-20.0,-19.4,-20.0,-19.4,-18.9,-18.9],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"January 4: hourly values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Load kWh (+H / -C)</th><th>T_op degC</th></tr></thead><tbody><tr><td>1</td><td>3.628</td><td>20.00</td></tr><tr><td>2</td><td>3.772</td><td>20.00</td></tr><tr><td>3</td><td>3.800</td><td>20.00</td></tr><tr><td>4</td><td>3.865</td><td>20.00</td></tr><tr><td>5</td><td>3.921</td><td>20.00</td></tr><tr><td>6</td><td>3.970</td><td>20.00</td></tr><tr><td>7</td><td>4.013</td><td>20.00</td></tr><tr><td>8</td><td>3.937</td><td>20.00</td></tr><tr><td>9</td><td>3.034</td><td>20.00</td></tr><tr><td>10</td><td>1.892</td><td>20.00</td></tr><tr><td>11</td><td>0.136</td><td>20.00</td></tr><tr><td>12</td><td>0.000</td><td>21.12</td></tr><tr><td>13</td><td>0.000</td><td>22.14</td></tr><tr><td>14</td><td>0.000</td><td>22.87</td></tr><tr><td>15</td><td>0.000</td><td>22.65</td></tr><tr><td>16</td><td>0.000</td><td>21.67</td></tr><tr><td>17</td><td>0.415</td><td>20.00</td></tr><tr><td>18</td><td>1.263</td><td>20.00</td></tr><tr><td>19</td><td>1.635</td><td>20.00</td></tr><tr><td>20</td><td>1.909</td><td>20.00</td></tr><tr><td>21</td><td>2.193</td><td>20.00</td></tr><tr><td>22</td><td>2.384</td><td>20.00</td></tr><tr><td>23</td><td>2.545</td><td>20.00</td></tr><tr><td>24</td><td>2.704</td><td>20.00</td></tr></tbody></table></div><h2>Hourly outputs, July 27</h2><p class='muted'>Clause 7.2.4 requires these hourly values; the standard prints no reference for July 27.</p><div>                            <div id="160b9ac6-fdb0-48cd-a5c6-351a1cd61732" class="plotly-graph-div" style="height:360px; width:100%;"></div>            <script type="text/javascript">                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("160b9ac6-fdb0-48cd-a5c6-351a1cd61732")) {                    Plotly.newPlot(                        "160b9ac6-fdb0-48cd-a5c6-351a1cd61732",                        [{"marker":{"color":["#0f609b","#0f609b","#0f609b","#b42318","#b42318","#b42318","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b","#0f609b"]},"name":"Heating (+) \u002f cooling (-) kWh","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[-0.3488029075489416,-0.19023384219330036,-0.05140380836079547,0.0,0.0,0.0,-0.25188792497336454,-0.6141640401525318,-1.2695098351545446,-1.9531391521471448,-2.528650611243793,-3.013465860947036,-3.2967397679081034,-3.370720758780336,-3.227610039664456,-2.849885066044065,-2.44527765682466,-2.0269917812554397,-1.6293388555272252,-1.3291236240295672,-1.0949318472481644,-0.8529681118672322,-0.710276288556116,-0.5030817702962397],"type":"bar"},{"line":{"color":"#956000"},"name":"T_op degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[26.999999999999993,27.0,27.000000000000004,26.857310546699516,26.67555307688054,26.77620640869159,27.000000000000004,27.000000000000007,27.0,27.0,27.0,27.000000000000007,27.0,27.0,27.0,27.0,26.999999999999993,27.0,27.0,27.0,26.999999999999993,26.999999999999993,27.000000000000004,27.0],"yaxis":"y2","type":"scatter"},{"line":{"color":"#8a97a3","dash":"dot"},"name":"Outdoor T degC","x":[1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24],"y":[20.0,19.4,18.9,18.3,18.3,19.4,22.8,25.6,28.9,30.0,30.6,32.8,33.3,34.4,34.4,33.9,33.3,29.4,27.8,26.7,25.6,23.9,23.9,22.2],"yaxis":"y2","type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"yaxis2":{"title":{"text":"degC"},"overlaying":"y","side":"right"},"title":{"text":"July 27: hourly values (hour 1 = 00:00-01:00)"},"xaxis":{"title":{"text":"Hour"}},"yaxis":{"title":{"text":"kWh"}},"margin":{"l":50,"r":20,"t":40,"b":40},"legend":{"orientation":"h","y":-0.2},"height":360,"paper_bgcolor":"rgba(0,0,0,0)","plot_bgcolor":"rgba(0,0,0,0)"},                        {"displaylogo": false, "responsive": true}                    )                };            </script>        </div><div class="table-wrap"><table><thead><tr><th>Hour</th><th>Load kWh (+H / -C)</th><th>T_op degC</th></tr></thead><tbody><tr><td>1</td><td>-0.349</td><td>27.00</td></tr><tr><td>2</td><td>-0.190</td><td>27.00</td></tr><tr><td>3</td><td>-0.051</td><td>27.00</td></tr><tr><td>4</td><td>0.000</td><td>26.86</td></tr><tr><td>5</td><td>0.000</td><td>26.68</td></tr><tr><td>6</td><td>0.000</td><td>26.78</td></tr><tr><td>7</td><td>-0.252</td><td>27.00</td></tr><tr><td>8</td><td>-0.614</td><td>27.00</td></tr><tr><td>9</td><td>-1.270</td><td>27.00</td></tr><tr><td>10</td><td>-1.953</td><td>27.00</td></tr><tr><td>11</td><td>-2.529</td><td>27.00</td></tr><tr><td>12</td><td>-3.013</td><td>27.00</td></tr><tr><td>13</td><td>-3.297</td><td>27.00</td></tr><tr><td>14</td><td>-3.371</td><td>27.00</td></tr><tr><td>15</td><td>-3.228</td><td>27.00</td></tr><tr><td>16</td><td>-2.850</td><td>27.00</td></tr><tr><td>17</td><td>-2.445</td><td>27.00</td></tr><tr><td>18</td><td>-2.027</td><td>27.00</td></tr><tr><td>19</td><td>-1.629</td><td>27.00</td></tr><tr><td>20</td><td>-1.329</td><td>27.00</td></tr><tr><td>21</td><td>-1.095</td><td>27.00</td></tr><tr><td>22</td><td>-0.853</td><td>27.00</td></tr><tr><td>23</td><td>-0.710</td><td>27.00</td></tr><tr><td>24</td><td>-0.503</td><td>27.00</td></tr></tbody></table></div><h2>Inputs applied</h2><p>Operative-temperature control (engine default, clause 7.2.2.1); infiltration 0.41 ach (clause 7.2.2.14); ISO 52016-1 Table 25 surface coefficients; window g_gl;n = 0.789, F_w = 0.90, U_w = 2.984 W/(m2 K); floor to outdoor air (Table 23 footnote a). Weather: ISO 52016-1 BESTEST climate spreadsheet (clause 7.2.2.12).</p><div class="table-wrap"><table><thead><tr><th>Surface</th><th>Area m2</th><th>U W/m2K</th><th>kappa kJ/m2K</th><th>Class</th><th>F_sky</th><th>a_sol</th></tr></thead><tbody><tr><td>North wall</td><td>21.6</td><td>0.5075</td><td>145.2</td><td>class_i</td><td>0.50</td><td>0.60</td></tr><tr><td>South wall</td><td>9.6</td><td>0.5075</td><td>145.2</td><td>class_i</td><td>0.50</td><td>0.60</td></tr><tr><td>East wall</td><td>16.2</td><td>0.5075</td><td>145.2</td><td>class_i</td><td>0.50</td><td>0.60</td></tr><tr><td>West wall</td><td>16.2</td><td>0.5075</td><td>145.2</td><td>class_i</td><td>0.50</td><td>0.60</td></tr><tr><td>Roof</td><td>48.0</td><td>0.3191</td><td>18.2</td><td>class_d</td><td>1.00</td><td>0.60</td></tr><tr><td>Floor</td><td>48.0</td><td>0.0393</td><td>112.0</td><td>class_i</td><td>0.00</td><td>0.00</td></tr><tr><td>South window</td><td>12.0</td><td>2.9840</td><td>0.0</td><td>-</td><td>0.50</td><td>0.00</td></tr></tbody></table></div>
<footer>Generated by examples/iso52016_bestest/generate_reports.py.</footer>
</main></body></html>
